# AO-004 — Independent isolated OpenDNP3 G41 interoperability verification

Repository: tamzrod/dnp3
Package: AO-004
Branch: work
CURRENT: AO-004
Status: TASK_IN_PROGRESS
Promotion note: activated as the single CURRENT package by the owner-authorized AO-003 closure → AO-004 promotion transition (2026-11-12). Its bounded lab-isolation/readiness-first mandate is unchanged; a **fresh later** `operation cwal` after independent CHECK of the transition is required to begin the isolated lab-preparation microtask. This promotion is **not** execution authority for external-peer protocol runs, Go implementation, PR, merge or release.
Owner authorization: 2026-11-12 — authorizes a **documentation-only AO-003 closure → AO-004 promotion transition**. Creation of this document does not itself authorize external-peer execution, Go implementation, PR, merge or release.

## Purpose and bounded scope

Independently validate the AO-002/AO-003 Go DNP3 Master/Outstation G41 **V1 int32, V2 int16, V3 float32, V4 float64**, specifically **Direct Operate with response** only, against independently implemented pinned **OpenDNP3 3.1.2**, using an isolated in-memory loopback lab. Require capture-based wire evidence: original PCAP plus packet-derived .vec with reproducible extraction and independent decoding. Verify positive and negative cases, per-point statuses, echo/index/value matching, error IIN, width and endianness, no false SUCCESS, no blind retry and timeout/quarantine. This is subset interoperability evidence, **not** general IEEE 1815 certification or production readiness.

### Entry gate before any protocol execution

1. Verify the top six authority markers in both `workflow/active_work/README.md` and `handoff.md` agree on `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`, and `bash scripts/cwal-check.sh` OK. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, `active_work/SCV_ANALOG_OUTPUT_ROADMAP.md`, `docs/verification/AO-001.md`, AO-002/AO-003 evidence, and legacy VEC-01 isolation/evidence constraints. If AO-003 is still current, STOP.
2. Establish a **fail-closed environment isolation gate**, including demonstrated lack of OT/production network paths and external egress, binding exclusively to isolated loopback/network namespace, verified addresses/ports, no physical I/O and no grid/control endpoints. Existing legacy VEC-01 reports warn that a container with internet egress or a demo bound to `0.0.0.0:20000` is NOT proven isolated. A clean `cwal-check` is governance validation, **not** an isolation test. If isolation cannot be proven, stop with TASK_BLOCKED; never try on a live or external network.
3. Pin the OpenDNP3 peer to the already approved 3.1.2 reference (tarball sha256 `183cc29222c3cb58099a9753c43defed5cb8677fda985c3f88e38b5c19a36ff2`, commit `26b4c01e4839bbbda8866655e086471c4917ee53`), verify binary/source provenance and controlled in-memory analog output handler with explicit typed G41 point mappings. Never use real outputs or guessed NGCP mapping. Inspect whether the stock peer/demo actually supports requested G41 objects, status and qualifier; otherwise STOP for bounded harness authorization instead of claiming compatibility.
4. Plan a deterministic matrix by variation and direction. Initial **AO-004 lab preparation and isolation proof must be CHECKED before actual peer protocol execution**; do not conflate readiness with execution.

## Interoperability matrix (execute only after an accepted isolation/readiness gate)

- Test Go Master → OpenDNP3 Outstation independently, plus OpenDNP3 Master → Go Outstation where the pinned reference harness can issue the same controls; if either direction cannot be executed, mark NOT_RUN with limitation, not PASS.
- For each G41V1–V4: frozen independent value and boundary vectors, qualifier `0x28` count 1, index encoding, little-endian exact object/status response, matching returned value, successes and explicit non-success statuses.
- V3/V4: preserve exact signed-zero bits and positive/negative subnormals, reject NaN and ±Inf at the Go boundaries before handler side effects, reject changed echo bit patterns; exercise finite extremes and negative values. If peer's non-finite policy differs, report divergence instead of weakening our owner-approved policy.
- Invalid/truncated/wrong variation/index/value/count/qualifier/extra-object response and negative master/outstation cases must not report false SUCCESS; verify error-IIN mapping and ambiguous UNKNOWN/quarantine behavior. Check timeout/cancellation/concurrent control and **single-shot/no blind retry**.
- Record raw original PCAP(s), capture provenance, hashes, packet-to-.vec derivation procedure, literal on-wire hexadecimal frames, CRC checks, detailed PASS/FAIL/NOT_RUN and reproducibility. Do not label internal master↔outstation loopback as independent peer evidence.
- Negative tests must not trigger application-side actual controls; use an in-memory handler only. No SBO, DirectOperateNoResponse, new qualifiers `0x17`, batch commands, G42–G44, point/unit scaling, physical I/O, production/SCADA/NGCP traffic, or broad conformance claims.

## CWAL execution boundaries

The **initial independently checked AO-004 invocation** should be limited to lab readiness, isolation verification, pinned peer/harness inspection, matrix and evidence plan; STOP for independent CHECK before live peer exchanges even inside the lab. Any required harness/Go/test code or path expansion must be separately owner-authorized with a specific allowlist; do not modify production Go merely to make tests pass. Once readiness is approved, execute controlled peer tests in later explicitly authorized microtasks under the same CURRENT AO-004. Do not broaden to field testing.

Keep `active_work/supported-profile.md` **byte-identical**, with G41 UNSUPPORTED, until AO-005 separately authorized approval. Keep both six-line markers AO-004 during implementation. Commit/push only authorized scoped changes to permanent `work` non-force with remote readback; STOP for independent CHECK after each bounded checkpoint. No automatic AO-004 closure, AO-005 promotion, PR, merge, `main` push or release. JR's sole user invocation is `operation cwal`.

## Owner-authorized Pre-PR corrective CWAL — command status 6 and G41 WRITE boundary (2026-11-12)

**Owner decision and strict precedence:** The owner authorizes a **single bounded corrective implementation microtask**, routed by JR only through `operation cwal`, to resolve two specific read-only pre-PR audit findings: (F1) DNP3 Group 41 command-status octet `6` incorrectly named `Blocked` where the pinned peer reference identifies `HARDWARE_ERROR`; (F2) reachable G41 handling in Outstation application `FuncWrite` can invoke a host analog command handler although the approved G41 command profile permits only `FuncDirectOperate` **with response**. This targeted correction **takes precedence over the earlier AO-004 lab-readiness-only first-invocation clause for exactly one invocation**, then resumes the original AO-004 isolation/readiness-first plan after independent corrective CHECK. It does not close AO-004 or advance AO-005, and grants **no** independent-peer/PCAP execution, lab network setup, live control, PR, merge, release or supported-profile expansion.

### Mandatory preflight and source verification (fail closed)

1. Confirm `work` HEAD descends from `239d75083b21656ae536a594515060d9d2be8071` and this authorization commit; clean or safely preservable tree; both top marker blocks identical: `Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`; `bash scripts/cwal-check.sh` OK. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, this active task, `active_work/supported-profile.md`, `docs/verification/AO-001.md` §3.3, and relevant current Go code/tests. Unexpected divergence, changed authority or prerequisite failure => STOP/PUSHBACK; no force/reset.
2. Independently re-check **OpenDNP3 3.1.2 pinned source**, specifically `cpp/lib/include/opendnp3/gen/CommandStatus.h` (or corresponding generated enum), authoritative IEEE-1815 status semantics if available, and local `internal/master/master.go` command statuses, `pkg/dnp3/types/commands.go` public statuses, `pkg/dnp3/master/client.go` mapping, `pkg/dnp3/outstation/server.go` bridge tests and corresponding callers. **Do not assume** code 6 simply from the audit; if the pinned peer contradicts it, record evidence and PUSHBACK.
3. Trace actual `FuncWrite` entry through `ProcessRequest` → `handleWrite` → `DataWriter.WriteAnalogOutput` → public `CommandHandler.HandleAnalogCommand` for G41V1–V4; identify any alternate path bypassing a new gate. Inspect legacy `FuncWrite` usage for other groups and distinguish internal helper tests from reachable incoming traffic. Confirm the owner-approved G41 policy is Direct Operate with response **only**; no assumption that `WRITE` may execute analog setpoints.

### F1: status octet 6 semantic correctness, compatibility, and tests

- If confirmed, introduce an accurate canonical name **HardwareError = 6** in internal and public status enumerations. Keep the numeric wire value 6, all established other numeric codes, and negative-outcome/fail-closed semantics intact. Avoid a silent breaking API change: if `CommandStatusBlocked` / `ControlBlocked` are exported or used by tests/callers, retain compatible deprecated aliases (same numeric value) while ensuring documentation, preferred enum names, public translation, and new tests use **HardwareError**. Do not invent a distinct wire `BLOCKED` status or renumber other statuses.
- Update only directly affected command-status response golden/matrix tests (G12/G41 V1–V4 where applicable), the public mapping, and the outstation bridge/status matrix. Assert wire `0x06` maps to public HardwareError rather than a false-success result; exercise the status as a *non-success* and protect existing echo/IIN/quarantine semantics. Do not conflate explicit failure with ambiguous UNKNOWN.

### F2: fail-closed G41 FuncWrite command boundary

- For **incoming** application `FuncWrite` containing Group 41 (variations 1–4, including malformed/batched records), reject **before any analog host-handler call or state mutation**, with an appropriate error/IIN and **no success acknowledgement**. This gate must cover an actual `ProcessRequest` APDU, not just a private helper. Keep valid G41 `FuncDirectOperate` one-point `0x28` success/negative handling working unchanged. Do not silently permit G41 `FuncSelect`, `FuncOperate`, or `FuncDirectOperateNoResp` as new valid paths.
- Preserve already-supported non-G41 `FuncWrite` behavior and existing G12/CROB, Class-0, TCP and protocol lifecycles; do not make an unrelated global WRITE policy change. If any existing G41 `FuncWrite` tests assume *success*, replace or adapt these narrowly with honest rejection tests; do not weaken other legitimate checks. Explicitly test G41V1/V2/V3/V4 good-format WRITE requests reject with **zero handler calls**; ensure at least one malformed/truncated and one multi-point case have zero side effects, plus positive DirectOperate regression for each variation. If a common handler is invoked before a gate, fix only that reachable guard.
- If the complete incoming WRITE path cannot be safely gated within the exact allowlist, return PUSHBACK rather than modifying any extra source.

### Strict change allowlist / tests / evidence

**Production code only if required and source-proven:**
`internal/master/master.go`,
`internal/outstation/outstation.go`,
`pkg/dnp3/master/client.go`,
`pkg/dnp3/outstation/server.go`,
`pkg/dnp3/types/commands.go`.

**Tests only:**
existing/new `*_test.go` in `internal/master/`, `internal/outstation/`, `pkg/dnp3/master/`, `pkg/dnp3/outstation/`, `pkg/dnp3/types/`; optionally one narrowly scoped `test/integration/g41_write_rejection_test.go` if an actual TCP request-path test is indispensable. No changes to other source paths or unrelated tests.

**Evidence and factual checkpoints only:** append `docs/verification/AO-004-PREPR-CORRECTIVE.md` (new) documenting source provenance, exact old/new statuses and compatibility, WRITE reachability, before/after negative + positive test outcomes; append checkpoint *below unchanged top six authority marker lines* in `workflow/active_work/README.md` and `handoff.md`. Optionally append one status note in `active_work/SCV_ANALOG_OUTPUT_ROADMAP.md` only if truly necessary; do not edit historical AO-001–AO-003 reports, archives, or governance. **Never edit `active_work/supported-profile.md`** (blob must remain `8a96819917ffde2b6e6915b2cfc74371d1a02e06`, G41 UNSUPPORTED).

Run `gofmt` only touched Go, focused regression tests for both findings, G41 V1–V4 G12 and old v0 tests, `go build ./...`, `go vet ./...`, `go test ./... -count=1`, affected `go test -race` if available, `./scripts/verify-external-mvp.sh` scope-safe, `git diff --check` and `bash scripts/cwal-check.sh`; record observed PASS/FAIL/NOT_RUN, with independent literal status-6 evidence. Include revert-proof mutation checks where feasible, but never fabricate outcomes. New tests must be committed (beware existing `.gitignore` bare master/outstation patterns). Report genuine defects outside this scope as PUSHBACK, not unapproved edits.

Commit/push only allowlisted changes to permanent `work`, non-force, verify remote SHA, exact changed paths, marker consistency and unchanged supported-profile blob; **STOP for independent CHECK**. A distinct *later* `operation cwal` may resume AO-004 lab readiness only after this correction's independent CHECK. No automatic PR creation or merge, no `main` changes, no external-peer execution or production/field controls.

## Independent corrective CHECK — d5542eb (2026-11-12)

**Disposition: PASS — bounded independent read-only source/test-evidence CHECK** of the AO-004 pre-PR corrective checkpoint `d5542eb3a68eb4eb5b1ff4debe81a85d7ccb43fc`, against the owner authorization `45d699a2e5bc0b871530879359b016bba0156d53`. The CHECK took place after JR's single corrective `operation cwal` invocation and was reported to the owner in the review conversation. This section records that existing CHECK, without claiming fresh execution of Go tests, external peer interoperability or production readiness.

**GitHub readback / file scope:** `work` was exactly one implementation commit ahead of `45d699a`; 24 changed files, all confined to the authorization's production source, narrow test roots, one verification record and factual marker-below checkpoints. No change to the active AO-004 task itself in the JR implementation commit. Both six-line top marker blocks remained identical (`Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`). The supported-profile blob remained `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**). No PR, merge, `main` push, AO-004 closure, AO-005 promotion or peer run.

**F1 — command-status wire octet `0x06`: PASS.** JR recorded direct provenance from pinned OpenDNP3 3.1.2 source `cpp/lib/include/opendnp3/gen/CommandStatus.h` at commit `26b4c01e4839bbbda8866655e086471c4917ee53`, SHA-256 `69d02051a0e17756a967dff7617af75e4eb4def772042ec1c10e2fca59829885`, identifying `HARDWARE_ERROR=6` and `BLOCKED=15`. Independent reviewer inspected the GitHub source change: `internal/master/master.go` uses canonical `CommandStatusHardwareError=6` with deprecated equal-value `CommandStatusBlocked` alias; `pkg/dnp3/types/commands.go` similarly uses `ControlHardwareError=6`, retains `ControlBlocked` alias and reports `hardware_error` from `String()`; `pkg/dnp3/master/client.go` maps internal HardwareError to public HardwareError. Numeric code 6 remains an **explicit non-success**, not UNKNOWN. New `internal/master/command_status_hardware_error_test.go` and public type assertions exist and cover the literal wire code, alias compatibility and status handling.

**F2 — G41 `FuncWrite` command boundary: PASS.** Independent reviewer inspected `internal/outstation/outstation.go`: the `handleWrite` `case 41` rejects with `ParameterError` before analog value decode, `DataWriter.WriteAnalogOutput` or side effects; it returns an error rather than a success acknowledgement. The new `internal/outstation/g41_write_rejection_test.go` exercises `ProcessRequest` with G41V1/V2/V3/V4, malformed/truncated/non-finite/multi-point/unsupported variation inputs, asserting no analog handler invocation or mutation; a G12 CROB WRITE regression asserts non-G41 behavior remains allowed. Stale G41V4 WRITE-success test was replaced with an explicit rejection check. Existing Direct Operate regression tests remained present. The review is source/test-content inspection, not an execution claim.

**Verification limitations:** `docs/verification/AO-004-PREPR-CORRECTIVE.md` records JR's observed PASS for `gofmt`, `go build ./...`, `go vet ./...`, `go test ./... -count=1`, targeted race suites, `./scripts/verify-external-mvp.sh` (in-repo tiers), `git diff --check`, `bash scripts/cwal-check.sh`, and F1/F2 revert-proof mutation probes. The independent CHECK did **not** rerun Go commands or inspect executed binaries, did **not** run OpenDNP3 independent-peer packet exchanges, and did **not** independently reproduce the mutation probes. The source-level PASS is scoped to the two authorized findings, regression assertions, governance state and GitHub file scope; it is not an AO-004 external interoperability PASS or general IEEE 1815 certification. A later fresh pre-PR audit may still identify other issues, including branch divergence against `main`.

**Gate result / continuation:** The mandatory post-corrective independent CHECK is **PASS and now recorded**. Under the existing owner authorization, a **fresh later** `operation cwal` may resume AO-004's original **isolation/readiness-first** lab-preparation microtask (no independent-peer protocol run until its own isolation/readiness evidence is independently CHECKED). This CHECK grants no new Go edit or network-execution authority; all existing AO-004 hard boundaries and allowlists remain. Keep `CURRENT: AO-004` and G41 UNSUPPORTED; do not auto-create PR, merge, release, close AO-004 or promote AO-005.

## Owner-authorized PR #27 governance reconciliation — documentation-only (2026-11-12)

**Owner authorization (explicit):** Record the factual result of the already-merged PR #27 without retroactively rewriting its draft-only authorization or claiming it was authorized for merge. This is a **single documentation-only governance reconciliation microtask** for JR's next `operation cwal`. It supersedes the earlier AO-004 lab-readiness-next clause **for this one invocation only**; after this reconciliation passes independent CHECK, the original AO-004 isolated-lab readiness-first plan resumes. No Go/tests/CI/scripts/governance-rule change, new PR, further merge, release, force push, rebase, live network, lab peer exchange or field command is authorized.

### Independently verified facts to record, without inference

- Repository `tamzrod/dnp3`; permanent development branch `work`.
- [PR #27](https://github.com/tamzrod/dnp3/pull/27), title `draft(dnp3): G41V1–V4 analog direct-operate implementation and bounded safety regressions`, was **created as draft**, later changed state and **merged into main** on 2026-11-12 at `2026-11-12T00:02:01Z` (GitHub PR state `closed`, `merged=true`, `draft=false` on readback).
- Verified PR head `38c6df0a43e7093613ae4ab70dbd4750a04e1a35`; pre-merge base `f55278cb1f91fb7e66e82a89458f6de9d777302a`; GitHub merge commit `2ff2ffca05c66ba73d8c08a561e1227d301348a1` with those two parents. PR contains 32 commits and 41 changed files. The existing historic pre-merge divergence (32 ahead/1 behind) is a **historical** review observation, not a current claim. Compare live refs again before writing status.
- PR-head GitHub Actions `CI` run `#244` (run ID `43123823490`, https://github.com/tamzrod/dnp3/actions/runs/43123823490) was `completed` with conclusion **`success`**. This verifies the reported workflow conclusion only; **individual job logs were not independently inspected**. GitHub connector returned **no separately verified merge-commit CI**; mark it `NOT_VERIFIED` rather than FAIL or PASS.
- `active_work/supported-profile.md` Git blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` is identical on `main` and `work`; Group 41 remains **UNSUPPORTED** in the published v0 profile. The already-merged implementation is **not** AO-004 independent G41 OpenDNP3 peer evidence; original PCAP and packet-derived `.vec` G41 verification **NOT RUN**, AO-005 not authorized.
- Both top six-line authority marker blocks on `work` remain `Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`. Merging PR #27 does **not** constitute AO-004 closure/promotion or release.

**Governance finding:** The owner authorized **creation of a draft PR only**, with no merge. The later recorded GitHub merge is a fact to reconcile, **not evidence that a merge was authorized**. Do not attribute intent, who operated the UI, or merge authority based solely on the commit author/web-flow identity. Preserve all previously recorded approvals, cautions and chronological history; append a clearly dated corrective note. Do not undo or revert the already-merged PR under this task.

### JR's one-invocation execution contract

1. Run normal CWAL startup/preflight, inspect `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, the top markers in `workflow/active_work/README.md` and `handoff.md`, this active AO-004 task, and current GitHub `work`/`main`/PR #27/CI evidence. Verify owner authorization commit is in `work` ancestry, clean tree, `bash scripts/cwal-check.sh` OK. If diverged or any key fact cannot be verified, STOP/PUSHBACK, no guessing or ref rewrite.
2. Create **only** `docs/verification/AO-004-PR27-GOVERNANCE-RECON.md`: a dated factual evidence table (PR state/SHAs, CI run outcome and limits, historic vs current ancestry, unchanged profile and AO-004 markers), separate the **draft-only authorization** from the later **actual merge**, state **no new release/interoperability support**, and record JR's actual checks with PASS/FAIL/NOT_RUN. No retroactive approval, attribution of operator identity or fabricated merge-time CI.
3. Append one concise factual reconciliation checkpoint **below the unchanged top marker blocks** of `workflow/active_work/README.md` and `handoff.md`. Do not remove, reorder, replace or overwrite prior historical entries (including the original draft-only instruction and any older `TASK_BLOCKED` history). Preserve exact six-marker identity.
4. Correct **only stale PR-state phrasing** in `active_work/SCV_ANALOG_OUTPUT_ROADMAP.md`: previous `open PR #26` is historical and must say PR #26 merged; add that PR #27 merged while AO-004 independent-peer G41 interoperability remains NOT RUN and supported profile unchanged. Do not alter roadmap status, mission sequence, or scope.
5. Verify that `active_work/supported-profile.md` remains byte-identical with expected blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06`, and read back `main`/ `work` profile and marker blobs if available. No edits anywhere under `internal/`, `pkg/`, `test/`, `scripts/`, `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, `.kde/`, or any historical archive/verification document.
6. Verify exact changed paths, `git diff --check`, `bash scripts/cwal-check.sh`, current markers/profile and no uncommitted artifacts. Only then commit/push non-force to permanent `work`, confirm remote SHA and GitHub readback, and **STOP for a separate independent CHECK**. Do not open, update or merge any PR. No `main` updates.

**Strict write allowlist for JR:** new `docs/verification/AO-004-PR27-GOVERNANCE-RECON.md`; append-only below the top marker blocks in `workflow/active_work/README.md` and `handoff.md`; narrow PR-state-only substitutions in `active_work/SCV_ANALOG_OUTPUT_ROADMAP.md`. No other files; this active authorization section was prepared by the owner, not editable by JR during the reconciliation.

**Exit condition:** Reconciliation checkpoint committed with accurate factual provenance and current state, then independent read-only CHECK. AO-004 remains CURRENT and G41 UNSUPPORTED; the subsequent distinct `operation cwal` may resume AO-004 isolated lab readiness only after CHECK acceptance. This instruction does **not** authorize external-peer protocol execution, release, code changes or AO-005 promotion.

## Independent CHECK acceptance — PR #27 reconciliation ee6e257 (2026-11-12)

**Owner-recorded acceptance of a distinct prior independent read-only CHECK: PASS.** The independent GitHub CHECK was performed **after** JR's reconciliation checkpoint `ee6e2574fc1a66c9061cab5b6e2c42798410f5a9`, against the owner authorization `fd831cfb0e28204bce20fe5dee2a276d7ef5beb2`, and reported separately in the conversation. It did **not** run JR's implementation route or change repository files. This section records the already-performed independent CHECK; it does not fabricate a new source/test/CI execution.

**Exact readback:** `ee6e257` was a single child commit of `fd831cf`, touching exactly four authorized documentation paths: new `docs/verification/AO-004-PR27-GOVERNANCE-RECON.md`; append-only `workflow/active_work/README.md` and `handoff.md` (previous contents and six authority marker lines unchanged); and PR-state-only edits to `active_work/SCV_ANALOG_OUTPUT_ROADMAP.md`. The active AO-004 task, Go implementation, tests, scripts, historic archives, governance rule files and `main` were untouched by that checkpoint. Both six-line authority blocks match: `Repository: tamzrod/dnp3`; `Package: AO-004`; `Branch: work`; `CURRENT: AO-004`; `QUEUED: NONE`; `Status: TASK_IN_PROGRESS`.

**Provenance and factual correctness:** GitHub confirms PR #27 was created as draft and later merged into `main` on `2026-11-12T00:02:01Z`, merge commit `2ff2ffca05c66ba73d8c08a561e1227d301348a1` with parents `f55278cb1f91fb7e66e82a89458f6de9d777302a` and `38c6df0a43e7093613ae4ab70dbd4750a04e1a35`. The evidence preserves the distinction **owner authorized draft PR creation only; the actual merge occurred without a separate recorded merge authorization**. No attribution of the individual operating GitHub or retroactive approval is inferred. Independently checked GitHub Actions PR-head CI run #244 (`43123823490`) and merge-commit CI run #245 (`43124269983`): both `completed/success`. These are **workflow-level conclusions**; individual job logs were not independently reviewed. JR transparently corrected the earlier `NOT_VERIFIED` merge-CI premise with actual run #245 evidence. The local shallow-clone `402` ancestry count in JR's historical report is not asserted as authoritative; independent GitHub comparison gave a different count at review time.

**Supported profile and scope:** `active_work/supported-profile.md` remains byte-identical with Git blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` on `main` and `work`; Group 41 is **UNSUPPORTED** in the advertised v0 profile. AO-004 independent OpenDNP3 G41 peer protocol exchanges, PCAP and packet-derived `.vec` are **NOT RUN**. No AO-004 closure, AO-005 promotion, new release, production/NGCP control authorization or broader interoperability claim. Independent reviewer did not rerun Go build, vet, tests, race, CI jobs or lab execution; the PASS is limited to GitHub-retrieved source/document scope, factual records, marker consistency and unchanged profile.

**Gate disposition:** The mandatory independent CHECK of `ee6e257` is **ACCEPTED / PASS** and now recorded in the active AO-004 task. This is **not** a merge/release acceptance. The previous `NO_NEW_AUTHORIZED_WORK` preflight correctly stopped because this repository acceptance was missing; that specific prerequisite is now fulfilled.

### Owner direction — next bounded `operation cwal` (lab preparation ONLY)

Under AO-004's existing owner-promoted mission, the **next distinct invocation** of JR's sole command `operation cwal` is explicitly limited to the original initial **isolation/readiness-first** microtask, not any G41 peer-protocol exchange.

1. Verify current clean `work`, remote ancestry, this CHECK acceptance, identical top marker blocks and `bash scripts/cwal-check.sh`; read CWAL/KDE routing and AO-004 source/evidence requirements. STOP/PUSHBACK on any mismatch.
2. Collect objective **fail-closed isolation evidence** for a proposed lab: no production/OT/SCADA/NGCP route, no internet egress/forwarding, exclusively isolated loopback/private namespace bindings, no physical I/O or external listeners. **No DNP3 protocol packets, network peer connection or control request** permitted. Do not assume a default container or `0.0.0.0:20000` is isolated.
3. Inspect the pinned OpenDNP3 3.1.2 source/harness provenance and whether its in-memory analog command handler can support G41V1/V2/V3/V4, `0x28`, status echo and both directions without editing source. Plan a deterministic test matrix and original PCAP/packet-derived `.vec` procedure; report deficiencies as `NOT_READY` or `BLOCKED`. Do **not** build a new analog harness or edit production Go.
4. **Strict write scope:** documentation only, preferably append new factual readiness evidence to `docs/verification/AO-004.md` and corresponding below-marker factual checkpoint entries in `workflow/active_work/README.md` / `handoff.md`. If those paths already exist or conflict with prior evidence, preserve history and append. Do not modify any Go, tests, scripts, profile, governance/agents, roadmap, older verification, archives or this owner authorization. No new execution authority arises if extra files/harness/code become necessary; STOP for owner allowlist.
5. Run only scope-appropriate static checks, `git diff --check` and `bash scripts/cwal-check.sh`. Record PASS/FAIL/NOT_RUN accurately, commit/push only allowlisted docs non-force to permanent `work`, verify remote SHA/paths/profile/markers, then **STOP for independent read-only CHECK before any independent-peer protocol exchange**. If readiness cannot be proven, record a truthful blocker, with no speculative PASS. No PR, merge, `main` push, release or automatic AO-005 promotion.

This owner direction **does not** modify the active six-marker state: `AO-004` remains `TASK_IN_PROGRESS`; `QUEUED: NONE`. G41 stays UNSUPPORTED pending actual independently CHECKED peer verification and separate AO-005 owner authorization.

## Independent CHECK of c94b79a and owner-authorized AO-004 isolation + harness corrective (2026-11-12)

### Independent read-only CHECK acceptance of readiness preflight `c94b79a`

**CHECK: PASS for accurate evidence, NOT_READY for execution.** Independent GitHub readback compared `c94b79a` with owner authorization `ca304c06814bdb2b6a68a384728eb2a1973da956`: precisely one child commit, exactly three authorized documentation paths (`docs/verification/AO-004.md` new; `workflow/active_work/README.md` and `handoff.md` append-only); neither marker block changed; supported-profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` unchanged. The independent reviewer inspected the recorded fail-closed evidence, not JR's live container. **Isolation = NETWORK_ISOLATION_FAIL** (default route, forwarding enabled, existing external connections, wildcard listeners, missing network-namespace permissions). **Pinned peer/harness = NOT_READY** (no pinned source or G41-capable analog handler). No DNP3 packets or control commands were executed. This CHECK accepts the truthful STOP; it **does not approve the runtime or any peer exchange**. Retain all historical checkpoint entries and the `NOT_READY` finding.

### Owner authorization — ONE bounded corrective `operation cwal` for readiness construction, not peer execution

The owner explicitly authorizes one **separately scoped corrective microtask** to prepare, source-pin, and statically assess a memory-only OpenDNP3 3.1.2 G41 peer harness and a demonstrably isolated test environment. It takes precedence **only for the next single** `operation cwal` over normal AO-004 peer-execution progression. **No DNP3 protocol packets, peer connection, command request/response, new PR, merge, release or production use are authorized.** `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`; G41 stays **UNSUPPORTED**. An accepted independent readiness CHECK and a later **distinct owner authorization** are mandatory before an actual G41 interoperability test.

#### 1. Environment selection and isolation (hard gate)

- **Never** use the previously inspected routed JR Kubernetes pod (`169.254.1.1` default route, forwarding on, external `:443` sessions, wildcard agent listeners, no `CAP_NET_ADMIN`) as a DNP3 lab. Do not try to disable its routes/egress, elevate privileges, add host networking or run protocol probes there. JR may perform source/doc edits and offline compilation there only if available/appropriate.
- Reuse **the existing `lab/vec01/` isolation model as read-only reference**, not as permission to run VEC-01 traffic or edit its scripts: one controlled owner-provided Docker host, a lab container with `network_mode: none`, no `ports`, no `privileged: true`, no docker socket, physical devices or host network mounts. Internal `vec01-master` / `vec01-outstation` namespace + private veth `10.77.0.1/24` ↔ `10.77.0.2/24` is an *illustrative already-existing approved topology*, never an externally routable endpoint. A dedicated offline VM with no bridged/NAT interface is an acceptable equivalent only with demonstrated evidence. The existing `lab/vec01/preflight.sh` and `lab-netns.sh` may be **inspected**; do not edit or execute them on the current routed pod.
- Do not assume an owner-controlled isolated runner is accessible. If the runner is unavailable, document `ISOLATED_RUNNER_UNAVAILABLE` and STOP (no claim that isolation passed). On a separate authorized runner, objective evidence must show no IPv4/IPv6 default route or NAT to host/public/OT/SCADA networks; no DNS or external egress; forwarding off inside every lab namespace; no wildcard listener or host/production mount; no unexpected interfaces or devices; no external reachable service; and namespace/capability boundaries. Collect routing/forwarding/listener/namespace configurations and any **non-DNP3 local bind proof** only, if supported by this task. No DNP3 listener and **no protocol exchange**. If isolation cannot be demonstrated, mark `NETWORK_ISOLATION_FAIL`.
- Any host administrative setup or capabilities necessary to create a dedicated lab must be supplied by the owner through a separate approved runner/environment; JR must not grant itself host privileges or repurpose the routed pod. Fail closed if a safe runner cannot be provisioned.

#### 2. Exact pinned acquisition and build-time boundary

- **Allow acquisition only of existing approved artifacts**, with *verified byte-for-byte hashes before extraction or use*, from a controlled **build-time-only** staging environment. Runtime is network-disabled; never acquire over its network.
  1. OpenDNP3 source `https://codeload.github.com/dnp3/opendnp3/tar.gz/refs/tags/3.1.2`; expected SHA-256 `183cc29222c3cb58099a9753c43defed5cb8677fda985c3f88e38b5c19a36ff2`; check pinned Git commit `26b4c01e4839bbbda8866655e086471c4917ee53` and extracted-source API.
  2. Existing `lab/vec01/acquire-pinned.sh` reference pins, **only if necessary to compile the pinned peer**, and only at its verified versions/complete hashes: Go `1.22.12` (`4fa4f869b0f7fc6bb1eb2660e74657fbf04cdd290b5aef905585c86051b34d43`), asio `asio-1-16-0` (`18883c350558eadf91218ae5ce9a8f8f85099c2f036c1c8579fb639092e928c5`), exe4cpp `fb878a4de598ba9d6e4338afebf83f96e03af1b8` (`2a8a2c7d9982f54858b92c03cff91ef433907472039f8e61ff7c9f9b3d48db6c`), ser4cpp `3c449734dc530a8f465eb0982de29165cc4e23d5` (`5a78f83de2d70bdf4be2ab607bc4416c6866ce64a257a8f19948cf5746762f6e`). Their URLs are exactly the ones in the existing pinned acquisition script; do not substitute versions, URLs or hashes. If a dependency pin is invalid or unavailable, STOP/PUSHBACK for owner correction, do not improvise.
- Staging may use ephemeral `/tmp/ao004-acquire/` and `/opt/ao004/` on a purpose-built lab image/runner only. No committed source tarballs, third-party source trees, generated binaries or proprietary files in `tamzrod/dnp3`. No remote build executors or unpinned package download. Verify extracted source and its license/provenance; maintain a hash manifest in the evidence report. Do not claim that Git tag alone proves a byte-identical archive.
- If network acquisition, dependency resolution or isolated compilation is not permitted by the actual runner, record `SOURCE_NOT_ACQUIRED` or `BUILD_NOT_RUN`; static source inspection and an exact plan are acceptable partial outcomes. **Do not fetch** from the routed pod merely to bypass the isolation restriction.

#### 3. Harness design and bounded code allowlist

- Source modification is permitted **only for the independent OpenDNP3 test harness**, not the Go DNP3 implementation. Adapt the pinned peer's independently implemented public `ICommandHandler`/typed analog command APIs within the **new dedicated** `lab/ao004/` directory, with exact file allowlist:
  `lab/ao004/README.md`,
  `lab/ao004/Dockerfile`,
  `lab/ao004/compose.yaml`,
  `lab/ao004/G41MemoryCommandHandler.h`,
  `lab/ao004/G41MemoryCommandHandler.cpp`,
  `lab/ao004/g41_peer.cpp`,
  `lab/ao004/CMakeLists.txt`.
  Create only files truly required. `lab/ao004/Dockerfile` may reuse the existing verified `lab/vec01/acquire-pinned.sh` **without editing it**; pin and verify every input. The dedicated `compose.yaml` must have no host/bridge/OT network attachment, ports, devices, host mounts or uncontrolled privileges. No new generic utility scripts or additional paths without a new owner amendment.
- Handler must be memory-only, explicit fixed index 0, G41V1 int32 / V2 int16 / V3 float32 / V4 float64, and permit **Direct Operate with response** only. Record value, exact IEEE-754 bits including ±0 and subnormals, index/variation/status; no real output, OS I/O, NGCP/SCADA mapping, dynamic points, SELECT/OPERATE/SBO or NoResponse enablement. Reject invalid index, unsupported variation/mode and non-finite float values per the existing Go finite-only policy without state mutation. Preserve original OpenDNP3 implementation as independently compiled dependency, do not copy its source into our repo. If matching peer API requires other paths or enables unsupported behavior, STOP/PUSHBACK.
- Static construction and **compile-only** checks are allowed on a proven appropriate build runner without starting a peer, socket listener, DNP3 traffic, or sending controls. A successful build is not interop PASS. If the pinned API/harness cannot compile within this allowlist, record `HARNESS_BUILD_BLOCKED`, request a bounded follow-on authorization; never silently broaden files or policy. The reverse peer-master direction remains `NOT_RUN` until a future explicit harness authorization if the pinned reference cannot generate typed G41 commands. Do not falsely claim two-way capability from an outstation-only harness.

#### 4. Evidence, exit and governance

- Evidence write allowlist: **append-only** to `docs/verification/AO-004.md` (existing preflight's `NETWORK_ISOLATION_FAIL` and `NOT_READY` must remain preserved), plus append-only factual checkpoint **below identical six-line authority markers** in `workflow/active_work/README.md` and `handoff.md`. The seven `lab/ao004/` paths above are the **only** new harness files. These 10 paths maximum constitute the entire JR write allowlist. Do not edit `workflow/active_work/AO-004.md` (owner-authored authorization), `lab/vec01/`, Go `internal/`, `pkg/`, `test/`, `scripts/`, supported-profile, roadmap, older verification/archives, AGENTS/CWAL/governance or `main`.
- Before work, verify fresh `work` ancestry includes this owner authorization and independent CHECK; read CWAL controls and both marker blocks; run `bash scripts/cwal-check.sh`. Track source URLs, hashes, toolchain/compiler, actual lab location/class, isolation probes and evidence, permitted construction/build steps, output artifacts and PASS/FAIL/NOT_RUN. Distinguish **ISOLATION_PASS**, **HARNESS_BUILD_PASS** and **INTEROP_NOT_RUN**. If no isolated runner is available, commit only useful doc/harness preparatory work that is demonstrably in scope; report `TASK_BLOCKED`, never mark READY.
- Validate only scope-appropriate checks: `git diff --check`, `bash scripts/cwal-check.sh`, static inspection, optional offline **compile-only** on authorized runner, exact Git changed-path allowlist, no generated artifacts. Commit/push only scoped paths to permanent `work` non-force, verify remote readback, unchanged six authority markers, unchanged profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06`, clean tree and no new PR or `main` change; then **STOP for independent read-only CHECK**, regardless of whether readiness PASS or BLOCKED.
- **Before any G41 protocol test:** require (1) independent CHECK accepting *actual* isolated-runtime evidence, (2) independently reviewed exact pinned peer/harness provenance, capabilities and build evidence, and (3) a **new explicit owner-authorized bounded protocol-execution microtask**. This current authorization explicitly excludes PCAP protocol capture, peer connections, any command exchange, simulated control execution, hardware/production networks, PR/merge/release and AO-005 promotion.

## Owner-authorized AO-004 C++ harness corrective — verified API and offline isolation wiring (2026-11-12)

**Owner directive — one bounded `operation cwal` corrective, on permanent `work`.** This task is expressly authorized after the independently reviewed `51af795` checkpoint (`ISOLATED_RUNNER_UNAVAILABLE`, `SOURCE_NOT_ACQUIRED`, `HARNESS_BUILD_NOT_RUN`, `INTEROP_NOT_RUN`) and source investigation of the pinned OpenDNP3 **3.1.2** public API, pinned commit `26b4c01e4839bbbda8866655e086471c4917ee53`. For this one JR invocation, the task is to **correct the narrow test harness's confirmed C++ interface and offline build/scaffolding errors**, not to implement or test Go DNP3. The earlier readiness blockers remain factual history. **No DNP3 protocol listener, peer connection, command, capture or exchange, production Go change, PR/merge, release, AO-004 closure, AO-005 promotion or supported-profile change is authorized.** This owner's new authorization takes precedence over previous STOP-for-CHECK language solely for this explicitly specified static corrective; it does **not** purport to retroactively execute a new independent CHECK of `51af795`. JR must verify current state and STOP if this narrow precedence is inconsistent with higher-level repository governance.

### Evidence-backed defects to correct, with provenance

The independent reviewer read `work:lab/ao004/*` and OpenDNP3 public headers at pinned commit `26b4c01e4839bbbda8866655e086471c4917ee53`. **Confirmed:**
1. `lab/ao004/G41MemoryCommandHandler.h`: `G41Observed::status` declares unqualified `CommandStatus` within `namespace ao004`, but the pinned enum lives in `namespace opendnp3`. Qualify its type and initializer.
2. Pinned `cpp/lib/include/opendnp3/outstation/ICommandHandler.h` defines **ten** pure virtual `Begin/End/Select/Operate` hooks across CROB and four analog types. The harness implements only eight; add the missing **CROB G12V1** `Select` and `Operate` overrides with matching pinned signatures, both returning `opendnp3::CommandStatus::NOT_SUPPORTED`, without any mutation or field output. Include only required pinned headers.
3. `lab/ao004/g41_peer.cpp`: pinned endpoint header is `opendnp3/channel/IPEndpoint.h`, not `opendnp3/app/IPEndpoint.h`; `levels::NORMAL` is in `opendnp3::levels`. Correct these narrow API mismatches. Inspect actual pinned types and signatures before any further edits, including appropriate `#include` and `std::`/namespace qualification; do not silently change listener authorization.
4. `lab/ao004/CMakeLists.txt`: upstream `CMakeLists.txt` imports `deps/asio.cmake`, `deps/exe4cpp.cmake`, `deps/ser4cpp.cmake` via `FetchContent`, even though `lab/vec01/acquire-pinned.sh` already SHA-256 verifies and unpacks dependencies into `/opt/vec01/deps`. Bind `FETCHCONTENT_SOURCE_DIR_ASIO`, `FETCHCONTENT_SOURCE_DIR_EXE4CPP`, `FETCHCONTENT_SOURCE_DIR_SER4CPP` (or the pinned CMake-compatible equivalents) to the **verified extracted directories**. Set fully disconnected/offline CMake behavior; fail closed if the source directories/hashes do not exist or their actual extracted names differ. Do not permit implicit FetchContent downloads or substitute versions. The OpenDNP3 CMake library target `opendnp3` and C++14 standard are valid; retain them unless directly disproved.
5. `lab/ao004/Dockerfile`: align staging with existing exact pinned acquisition reference and offline local CMake paths. Its `debian:12-slim` tag/APT packages are not globally immutable; treat **full-image reproducibility as not proved**, and prevent claims that hash-pinned OpenDNP3 alone pins the entire image. If an owner-verified base-image digest is not available, explicitly report `BASE_IMAGE_UNPINNED` as an unresolved limitation rather than invent a digest. No unapproved package/version fetches outside the documented isolated build-time boundary.
6. `lab/ao004/compose.yaml` and `lab/ao004/README.md`: distinguish the safe container baseline `network_mode: none` from a functional two-namespace topology. The executable `g41_peer` binds `10.77.0.2:20000` only on `--listen`; this address does **not** exist automatically under `network_mode: none`. Reuse the **existing unmodified** `lab/vec01/lab-netns.sh` and `lab/vec01/preflight.sh` as approved topology/checking references; if wiring them into the dedicated image, `COPY` them unchanged and require a later explicitly authorized, isolated-runner-only setup. No default DNP3 listener or auto-protocol execution, no host/bridge networking, no port publishing, no Docker socket, no device mounts, no `privileged: true`. No claim of `NETWORK_ISOLATION_PASS` from static YAML. Note that default invocation remains a non-network readiness echo and cannot by itself prove namespace isolation. Do not introduce a second unrelated network isolation scheme.

**Harness behavior to preserve:** memory-only fixed index 0; `G41V1` int32, `G41V2` int16, `G41V3` float32, `G41V4` float64; only `OperateType::DirectOperate` with response; reject `SelectBeforeOperate` and `DirectOperateNoAck`; reject wrong index and NaN/Inf before state mutation; preserve floating-point bit patterns, including signed zero and subnormals; no real outputs, field mapping or supported-profile expansion. Outstation-only harness does not prove reverse-direction master capability.

### Exact single-invocation write allowlist

**Existing harness files, only when needed for proven correction:** `lab/ao004/G41MemoryCommandHandler.h`, `lab/ao004/g41_peer.cpp`, `lab/ao004/CMakeLists.txt`, `lab/ao004/Dockerfile`, `lab/ao004/compose.yaml`, `lab/ao004/README.md`. `lab/ao004/G41MemoryCommandHandler.cpp` is **read-only** unless a demonstrable build failure requires it, in which case STOP for a follow-on owner amendment. No other new harness paths or source files are authorized.

**Evidence and truthful checkpoint only:** append below existing content in `docs/verification/AO-004.md`; append-only below unchanged six authority marker lines in `workflow/active_work/README.md` and `handoff.md`.

**Everything else forbidden:** `internal/`, `pkg/`, `test/`, `scripts/`, `lab/vec01/`, `active_work/supported-profile.md`, the roadmap, `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, historic reports/archives, this owner-authored active-work task, `main`, and any PR. Do not vendor sources, binaries, generated builds, or dependency archives into Git. Maximum **9 modified existing paths**; no new paths without owner amendment.

### Execution and objective acceptance contract

1. Standard Operation CWAL startup: fetch `origin/work`, verify clean tree and this owner authorization in ancestry; inspect `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, top markers of both checkpoint files, current AO-004 task and pinned public API; run `bash scripts/cwal-check.sh`. If unexpected state, STOP/PUSHBACK. Never force-push, reset or rebase.
2. Correct only the **confirmed source/API mismatches**, preserve strict negative handler behavior. Audit all pure virtual methods against the pinned interface and reject unsupported G12/SBO modes. No speculative mass refactor. In `docs/verification/AO-004.md` append a file-by-file verified before/after matrix, CMake local-source directory mapping, reproducibility limitation and remaining runner dependency.
3. Static checks are allowed. **Compile-only** is allowed only with pinned source acquired on a separately owner-provided appropriate staging/build runner, with hashes verified first and no peer process/listener or protocol traffic. Do **not** acquire via the currently routed JR Kubernetes pod merely to get an executable; do not run `docker compose build` or namespace commands there. If no runner or source is available, record `COMPILE_NOT_RUN`, `SOURCE_NOT_ACQUIRED`, `ISOLATED_RUNNER_UNAVAILABLE` factually, even if the static fixes appear correct. No fabricated `BUILD_PASS`, `ISOLATION_PASS` or `INTEROP_PASS`. Do not launch the built peer even in readiness mode as a substitute for a build proof unless separately justified by authorized scope.
4. Confirm `git diff --check`, exact changed-path allowlist, `bash scripts/cwal-check.sh`, intact previous evidence/checkpoints and six identical top markers, supported-profile blob **`8a96819917ffde2b6e6915b2cfc74371d1a02e06`** (Group 41 UNSUPPORTED). Note any API mismatches requiring new files as `PUSHBACK` instead of expanding scope.
5. Commit/push non-force to permanent `work` **only** if the exact allowlist is satisfied; GitHub readback of commit/paths/markers/profile; clean tree. Then **STOP for a fresh independent read-only CHECK** of this bounded corrective. That later CHECK must inspect the corrected API details, offline dependency resolution and topology plan; **it cannot deem the lab ready** without actual independent isolation and compile proof. No automated PR/merge/release, no peer protocol exchange, no AO-005 promotion.

**Outcome sought:** remove verified source/build/scaffolding defects so the remaining principal external blocker is a genuine owner-provided isolated runner and compile validation. This is a corrective to *our test harness*, not a modification or debugging campaign against OpenDNP3 itself.

## Owner authorization — one-line LogLevels include corrective (2026-11-12)

**Owner direction, single bounded `operation cwal` invocation.** This owner authorization follows JR's static AO-004 harness corrective checkpoint `7b0f3d9` and the subsequent independent read-only audit. The audit independently confirmed an unresolved **C++ compilation blocker** in `lab/ao004/g41_peer.cpp`: it includes a nonexistent pinned OpenDNP3 3.1.2 header `<opendnp3/LogLevels.h>`. The actual header at upstream pinned commit `26b4c01e4839bbbda8866655e086471c4917ee53` is `<opendnp3/logging/LogLevels.h>`. This one-line correction **takes precedence for exactly one invocation** over the earlier post-corrective independent CHECK stop, but does not close the AO-004 independent CHECK gate and does not authorize any protocol or build activity.

**Exact source correction (one line, no other C++ change):**

```diff
-#include <opendnp3/LogLevels.h>
+#include <opendnp3/logging/LogLevels.h>
```

**Strict source write allowlist:** `lab/ao004/g41_peer.cpp` **only**. Preserve every other byte in that file. Optional documentation is **append-only** to `docs/verification/AO-004.md`, `workflow/active_work/README.md` and `handoff.md`, with the top six authority markers untouched. **No other changed path**: specifically no `lab/ao004/` companion changes, no `lab/vec01/`, `internal/`, `pkg/`, `test/`, `scripts/`, supported-profile, roadmap, historical docs, governance rules, or this owner-authored AO-004 authorization file. No new files.

**Execution contract:** On `operation cwal`, run standard CWAL preflight, verify `work` ancestry contains this authorization and `7b0f3d9`, read both marker blocks, `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, run `bash scripts/cwal-check.sh` and verify the old include occurs exactly once and the new include is not already present. Reconfirm pinned upstream public-header path from existing trustworthy evidence if available. Apply the single-line substitution only; inspect `git diff` and `git diff --check`, document accurate observed outcome; do not claim compilation. Confirm supported-profile blob remains `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 UNSUPPORTED) and six identical top authority markers (`Package/CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`). Commit/push non-force only the allowlisted diff to permanent `work`, verify GitHub remote readback and clean tree, then **STOP for a fresh independent read-only source CHECK**.

**Explicit non-authorization:** no compilation, Docker build, source acquisition, network-namespace execution, DNP3 listener, peer protocol connection, packet/control exchange, Go code changes, PR, merge, `main` update, release, AO-005 promotion, field/SCADA/NGCP I/O or broadened supported profile. Existing blockers `ISOLATED_RUNNER_UNAVAILABLE`, `SOURCE_NOT_ACQUIRED`, `COMPILE_NOT_RUN`, `INTEROP_NOT_RUN` remain until independently evidenced otherwise. Do not confuse a corrected include with build readiness or interoperability PASS.

## Owner authorization — OpenHands Docker Compose capability smoke (2026-11-12)

**Next single `operation cwal` invocation: execute a bounded, non-DNP3 Docker Compose capability smoke test in the current OpenHands Cloud sandbox.** The owner explicitly authorizes this narrow capability test, overriding the previous `ISOLATED_RUNNER_UNAVAILABLE` assumption for **discovery only**, following accepted read-only source CHECK of checkpoint `5ce0077`. This does **not** authorize AO-004 peer/protocol execution, building the OpenDNP3 harness, fetching external sources or changing Go code.

**Do the work, not another documentation survey.** After normal CWAL preflight (clean `work`, this authorization in ancestry, identical six-line top markers, `bash scripts/cwal-check.sh` OK), perform these concrete probes **inside JR's actual OpenHands sandbox**:

1. `command -v docker`, `docker version`, `docker info`, `docker compose version`, and `docker buildx version` (where available). Record actual client/server responses and whether `DOCKER_HOST` or rootless daemon is configured. Missing/denied daemon is a factual `DOCKER_DAEMON_UNAVAILABLE` blocker, not proof OpenHands Cloud generally lacks Docker.
2. Validate actual repository Compose syntax without starting a service: `docker compose -f lab/ao004/compose.yaml config --quiet` and `docker compose -f lab/vec01/compose.yaml config --quiet`. Report CLI and YAML outcomes separately.
3. **If a Docker daemon is accessible**, perform one bounded, ephemeral **non-DNP3, non-networked** Docker Compose smoke using an **already locally available image only** (`--pull never` or equivalent): `network_mode: none`; command prints a fixed smoke token; `restart: no`; no privileges, added capabilities, mounts, sockets, host networking, published ports, network client, source downloads or persistent service. The smoke's YAML may be passed via stdin or written only to an ephemeral `/tmp/ao004-compose-smoke-*/compose.yaml` path, removed afterward; it must **not** change the repository. Record `docker compose config`, `docker compose run --rm` exit status, exact image identity and the smoke token; clean up only resources the smoke itself created. If no usable local image, STOP with `NO_LOCAL_IMAGE`; do not pull one to make a PASS.
4. If container smoke PASSES, inspect runtime capabilities **without creating namespaces or changing networking**: `docker info` context/rootless/security options; `docker inspect` the ephemeral container if it exists while running, to confirm `NetworkMode=none`, no host ports/devices, and requested capabilities absent. A failed inspection is `NOT_VERIFIED`, not PASS. Record whether a future dedicated container could request `NET_ADMIN`/`SYS_ADMIN` as **NOT_TESTED** (do not infer permission from Docker daemon availability). No `unshare` or `ip netns` mutation on the current routed pod.
5. Summarize exact observed `DOCKER_AVAILABLE` / `DOCKER_UNAVAILABLE`, `COMPOSE_VALID` / `COMPOSE_INVALID`, `COMPOSE_SMOKE_PASS` / `NOT_RUN` / `FAIL`, and `NETWORK_ISOLATION_NOT_PROVEN`. The purpose is deciding whether OpenHands Cloud can be the later AO-004 runner, **not** claiming safe DNP3 lab isolation now.

**Strict persistent write allowlist:** append factual evidence to existing `docs/verification/AO-004.md` and append-only checkpoint entries **below the unchanged top authority markers** in `workflow/active_work/README.md` and `handoff.md`. No other repository edits. Ephemeral `/tmp` Compose smoke YAML allowed only as above. Do not edit this owner-authored task. `active_work/supported-profile.md` must retain blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 UNSUPPORTED). No `main` change, PR, merge, release or AO-005 promotion.

**Checks and STOP:** `git diff --check`, `bash scripts/cwal-check.sh`, exact allowlist, identical markers and unchanged profile; commit/push docs only on permanent `work` non-force with remote readback, then STOP for independent read-only CHECK. No OpenDNP3 build, compile, listener, protocol packet, client connection, peer command, field/NGCP/SCADA I/O or production network actions.

## Owner authorization — OpenHands Docker build-only G41 harness (2026-11-12)

**One bounded `operation cwal` microtask: real Docker build verification of the existing AO-004 G41 C++ harness inside the OpenHands Cloud sandbox, with absolutely NO DNP3 protocol execution.** The previous independently inspected Docker capability checkpoint `d4908f2` confirmed Docker Engine 29.9.3 can start under `sudo dockerd`; Compose v5.7.0 and Buildx v0.38.1 are installed, and `lab/ao004/compose.yaml` config parses. It did **not** run a container or establish isolation. This owner authorization supersedes the earlier discovery-only `NO_LOCAL_IMAGE` / no-pull restriction **for this one explicitly bounded image build only**, and permits the required Docker base image/toolchain acquisition strictly as part of the build. It does **not** authorize changing the generic Go DNP3 library or running the built peer.

### JR execution contract — actual build, no extra surveys

1. Standard CWAL startup and scope checks: fetch `origin/work`, verify clean permanent `work` at/after this authorization and `d4908f2`; identical six authority markers (`Repository: tamzrod/dnp3`, `Package/CURRENT: AO-004`, `Branch: work`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`), `bash scripts/cwal-check.sh` OK; read necessary AGENTS/CWAL/task and existing `lab/ao004/` Dockerfile/Compose/CMake + unmodified `lab/vec01/acquire-pinned.sh`. STOP/PUSHBACK on drift.
2. Start the previously observed Docker daemon **in the OpenHands sandbox only**, via the demonstrated `sudo dockerd` route, checking client/server access. Do not modify unrelated host/container resources. Log observed Docker/Compose/Buildx versions, kernel/architecture, environment and actual command exit codes. If daemon startup fails, record `DOCKER_START_FAIL` and STOP rather than speculating.
3. **Explicitly authorize one Docker Compose build**: `sudo docker compose -f lab/ao004/compose.yaml build lab` (or equivalent of that exact single service, preferably `--progress plain`), using existing `lab/ao004/Dockerfile` and verified in-repo inputs. Build-time network is allowed solely to obtain the Dockerfile's stated Debian 12 base image, required Debian system build packages, and the *specific* pinned artifacts from `lab/vec01/acquire-pinned.sh`: OpenDNP3 tag 3.1.2 archive SHA-256 `183cc29222c3cb58099a9753c43defed5cb8677fda985c3f88e38b5c19a36ff2`, source commit `26b4c01e4839bbbda8866655e086471c4917ee53`; Go 1.22.12 archive SHA-256 `4fa4f869b0f7fc6bb1eb2660e74657fbf04cdd290b5aef905585c86051b34d43`; asio `asio-1-16-0` SHA-256 `18883c350558eadf91218ae5ce9a8f8f85099c2f036c1c8579fb639092e928c5`; exe4cpp ref `fb878a4de598ba9d6e4338afebf83f96e03af1b8` SHA-256 `2a8a2c7d9982f54858b92c03cff91ef433907472039f8e61ff7c9f9b3d48db6c`; ser4cpp ref `3c449734dc530a8f465eb0982de29165cc4e23d5` SHA-256 `5a78f83de2d70bdf4be2ab607bc4416c6866ce64a257a8f19948cf5746762f6e`. **Only the exact existing approved URLs** from `lab/vec01/acquire-pinned.sh`; SHA-256 checks must PASS **before extraction/use**. If the archive, URL, checksum or extracted directory mismatch, fail closed, preserve logs, **no substitute versions/sources/URLs** and no blind retry.
4. Respect `FETCHCONTENT_FULLY_DISCONNECTED=ON` and the recorded local verified dependency paths; **do not** permit runtime/source network calls or hidden CMake FetchContent downloads. Dockerfile's `debian:12-slim` tag and APT packages are explicitly **not fully immutable**; record actual resolved image digest and versions if available, but do not invent a pin or treat it as fully reproducible. Source-only build / CMake / compiler output is the test objective. A build may expose genuine new errors; record exact diagnostics and minimal cause, **do not fix source during this invocation**.
5. Verify actual `docker compose build` outcome, image ID and container toolchain evidence when available. A successful image **build** is `HARNESS_BUILD_PASS` only if CMake and compiler/linker exited successfully and exact archive SHA checks passed; do not infer PASS from configuration parsing or image presence alone. **Do not run `docker compose up`, `docker compose run`, `g41_peer` (even default readiness mode), any DNP3 process, listener, packet, capture, simulated control or protocol exchange.** No build step should execute compiled peer; if a Dockerfile or build script tries to start the listener, STOP. No privileged container, host-port publishing or physical devices. Network-isolation gate remains `NETWORK_ISOLATION_NOT_PROVEN` irrespective of the build outcome.
6. Collect bounded exit codes, decisive checksum/compile/link errors (redact tokens/secrets), image tag/ID/digest, source/dependency SHA observations and build warnings. On failure, classify exactly `DOCKER_START_FAIL`, `BASE_IMAGE_FETCH_FAIL`, `PINNED_SOURCE_FETCH_FAIL`, `HASH_MISMATCH`, `CMAKE_FAIL`, `COMPILER_FAIL`, `LINK_FAIL` or other evidence-based blocker. Record `HARNESS_BUILD_NOT_PASS` unless success is genuinely proven. Do not grant automatic source patches or permission expansion.
7. Clean up **only resources created during this invocation**: stop the daemon that JR started if it was not previously running; remove only newly created temporary build containers or assets if safe, preserve necessary evidence. Do not reset Docker globally, prune other users' images/volumes, force-stop unrelated services, or change unrelated network interfaces. If the daemon-created bridge remains, document rather than delete it without proving ownership. Log cleanup outcome and any side effects.
8. **Persistent Git write allowlist (three append-only documentation paths, nothing else):** `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md`. Preserve historical text/earlier fail-closed findings and all six authority markers. **No changes** to any `lab/ao004/` or `lab/vec01/` source, Dockerfile, scripts, Go `internal/` / `pkg/` / tests, supported-profile, roadmap, this owner authorization, governance files, `main`, or any other path. No generated binary, image archive, toolchain or dependencies committed to Git. Verify `active_work/supported-profile.md` blob remains `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 remains UNSUPPORTED).
9. Run `git diff --check`, `bash scripts/cwal-check.sh`, verify exact doc append-only changes, unchanged markers/profile and clean post-commit tree. Commit/push non-force to permanent `work`, confirm GitHub remote SHA and changed paths, then STOP for **fresh independent read-only CHECK** of factual build evidence. If Docker build cannot execute, record truthful blocker with no fabricated PASS.

**Boundary and destination:** This is a build-validation mission, **not** an isolation or interoperability test. AO-004 remains CURRENT; AO-005 not authorized. No PR, merge, release, field/NGCP/SCADA or physical I/O. A separate owner authorization and verified runtime isolation gate are required before any future OpenDNP3 G41 protocol exchange. JR's sole user command is `operation cwal`.

## Owner authorization — AO-004 Docker readiness runtime isolation (2026-11-12)

**One bounded `operation cwal` invocation: rebuild and actually run the already compiler-verified OpenDNP3 3.1.2 G41 harness Docker image in the current OpenHands Cloud sandbox, exclusively in its no-listener readiness mode, then inspect runtime isolation/capabilities.** Owner authorization follows checkpoint `39da9db` (previous independent read-only CHECK accepted `HARNESS_BUILD_PASS`: five SHA-256 verifications, CMake and C++ compilation/linking succeeded). This authorization permits **non-DNP3 container execution** and network-neutral observation, not any G41 protocol traffic or change to source. It supersedes the prior build-only no-container restriction only for this exact microtask.

### Executable steps and scope

1. Standard CWAL preflight: clean permanent `work` fetched to this authorization, its ancestry includes `39da9db`; read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, the owner authorization and top marker blocks; verify identical markers and `bash scripts/cwal-check.sh` OK. Review existing `lab/ao004/compose.yaml`, `Dockerfile` and `g41_peer.cpp` to ensure the **default branch** returns a readiness line **before constructing a DNP3Manager, TCP listener or outstation**; verify neither Compose nor Dockerfile adds an implicit `--listen`. Stop on drift.
2. Start Docker daemon through previously demonstrated `sudo dockerd` in this OpenHands sandbox only. Rebuild **only** the existing `lab` Compose service (`sudo docker compose -f lab/ao004/compose.yaml build lab`) using the same existing pinned checksum-gated acquisition as the accepted build checkpoint, with build-time access to the already approved Debian base/APT and SHA-256 pinned Go 1.22.12/OpenDNP3 3.1.2/asio/exe4cpp/ser4cpp URLs **only**. Do not alter scripts, source, Dockerfile, compose or versions. All five checksums must PASS; CMake/build exit 0 or record actual failure and STOP. Record actual base-image resolution; tag/APT remain not fully immutable.
3. **Container test**: invoke the actual compiled `g41_peer` entrypoint in the default readiness mode using **existing Compose** (`sudo docker compose -f lab/ao004/compose.yaml run --rm --no-deps lab` without `--listen` or other args). Record exact stdout, exit code, exit status, absence of DNP3 listener creation as established by the program's default code path. Do not launch `compose up`, a long-lived peer, protocol daemon, master, listener, capture or any DNP3 command.
4. **Runtime isolation observation before/alongside readiness**: because readiness exits promptly, a separate bounded, ephemeral container using the exact built image/Compose service may override the entrypoint with a **non-networking shell** purely to inspect `/proc/self/ns/net`, `/proc/self/status` (CapEff/CapBnd), `/proc/net/route`, `/proc/net/dev`, `/proc/mounts` as relevant, and `ip addr`/`ip route`/`ip -6 route` where installed. Run at most one short-lived observation instance at a time, with `--no-deps`, `--rm` and no protocol executables. Confirm via `sudo docker inspect` actual `HostConfig.NetworkMode=none`, `Privileged=false`, no published ports, no device mappings, no Docker socket mounts, and container namespace/capability values (actual `NET_ADMIN`/`SYS_ADMIN`/`NET_RAW` bits rather than inferred from YAML). Using `docker create` followed by `docker inspect` without starting is allowed solely to capture the exact effective HostConfig when `run --rm` exits too quickly; remove that created container. If the inspection shell/container cannot launch, report `ISOLATION_NOT_PROVEN` rather than inferring PASS.
5. **No topology changes**: no `ip netns add`, `unshare`, veth creation, `lab-netns.sh`, host bridge change beyond daemon's own startup, `--listen`, published network ports, external connections from runtime, privileged mode, host networking, docker socket mounts, or physical/field/NGCP/SCADA I/O. Network-disabled container startup does not yet demonstrate the future **two-namespace Go-master/outstation topology**; keep `TWO_NAMESPACE_TOPOLOGY_NOT_TESTED` separately even if baseline runtime isolation checks PASS. This is **not** an interoperability test.
6. Record factual outcomes: `HARNESS_BUILD_PASS/FAIL` (new invocation), `READINESS_RUNTIME_PASS/FAIL/NOT_RUN`, `CONTAINER_NETWORK_NONE_OBSERVED/NOT_PROVEN`, `CAPABILITY_BITS_OBSERVED/NOT_PROVEN`, `TWO_NAMESPACE_TOPOLOGY_NOT_TESTED`, `INTEROP_NOT_RUN`. Show shell/Compose exit codes and concise decisive inspected values; avoid claiming full protocol isolation from merely seeing `network_mode: none`. Stop at the first material blocker; no speculative workaround or source repair.
7. Cleanup **only** Docker images/containers/cache/daemon/resources created by this invocation, if clearly attributable; do not prune or delete others' resources. Record remaining interfaces/routes/sockets and evidence of cleanup. No persistence claims for ephemeral image unless proven.
8. **Exact Git persistent write allowlist: append-only** to `docs/verification/AO-004.md`, `workflow/active_work/README.md` and `handoff.md`, all below unchanged authority markers. **No source/code changes** (Go/C++/Docker/Compose/scripts), no edits to this owner AO-004 task, governance, profile, roadmap or any other file; no generated binaries/images in Git. Confirm supported profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 UNSUPPORTED); no AO-005 promotion, PR/merge/release or main update.
9. Complete `git diff --check`, `bash scripts/cwal-check.sh`, exact changed-path and append-only verification, six identical authority markers and unchanged profile. Commit/push docs only non-force to permanent `work`, verify GitHub readback and clean tree; then **STOP for a fresh independent read-only CHECK**. No DNP3 protocol packet, peer listener, command or capture is authorized by this microtask.

**Destination:** establish real Docker runtime/readiness and **baseline** network isolation/capabilities in OpenHands Cloud. Separately verified two-namespace topology and a **new owner-authorized protocol-execution task** will still be required before independent G41V1–V4 interoperability testing. JR's only human command remains `operation cwal`.

## Owner authorization — AO-004 two-namespace Docker topology execution (2026-11-12)

**One bounded `operation cwal` invocation, permanent `work`: execute the existing VEC-01 two-namespace topology inside an isolated OpenHands Cloud Docker lab container; verify real veth connectivity, isolation, forwarding and the effective NET_ADMIN/SYS_ADMIN capabilities; clean up.** This owner directive follows independently accepted AO-004 runtime baseline checkpoint `8c5ae26` (`HARNESS_BUILD_PASS`, `READINESS_RUNTIME_PASS`, `CONTAINER_NETWORK_NONE_OBSERVED`, `CAPABILITY_BITS_OBSERVED`; two-namespace topology **NOT_TESTED**). Explicit permission extends only to creating **container-internal** network namespaces and conducting **non-DNP3 lab-local** network tests, not peer execution.

### Execute bounded lab topology test — no protocol traffic

1. Standard CWAL startup: clean `work` fast-forward, ancestry includes this authorization and `8c5ae26`; read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, this task, top authority markers; run `bash scripts/cwal-check.sh`. Verify exact existing `lab/ao004/compose.yaml`, `Dockerfile`, `lab/vec01/lab-netns.sh` and `lab/vec01/preflight.sh`; reject drift. Confirm no `--listen` is passed to any peer executable.
2. Start previously demonstrated `sudo dockerd` **inside the OpenHands Cloud sandbox only**, rebuild the **existing** `lab/ao004` Compose `lab` service (same image/acquisition as checkpoint `8c5ae26`): build-time Debian base/APT and **five existing SHA-256-pinned archives only** using unmodified `lab/vec01/acquire-pinned.sh`; stop on hash, CMake or compiler/link failure. No alternate sources, speculative retries or source changes.
3. Create exactly one temporary **non-privileged** Docker container from this image with `network_mode: none`, no host-network or Docker socket mounts, no host devices, ports or persistent service. Existing Compose `cap_add` of `NET_ADMIN`, `SYS_ADMIN`, `NET_RAW` is permitted **inside this one container**. Run a bounded shell instead of the `g41_peer` entrypoint (`--entrypoint /bin/sh` or equivalent) to execute topology scripts/probes; **do not launch `g41_peer`** and do not run `compose up`. The shell may remain alive briefly for testing and must exit with cleanup. Use normal isolation and security options; **no `--privileged`**, `--network host`, `--pid host`, `--cap-add ALL`, userns host override, extra mounts or elevated Docker daemon privileges.
4. Within that container, record before-state: effective capabilities `/proc/self/status` (CapEff/CapBnd), namespace IDs, network interfaces, routes (IPv4/IPv6), forwarding values, mounts needed for `ip netns add`, and no external/default route. Run the **existing unmodified** `/opt/vec01/lab-netns.sh up` exactly once only if preconditions are safe. The script names `vec01-master`, `vec01-outstation` and creates `veth-m`/`veth-o` with `10.77.0.1/24` and `10.77.0.2/24`. Be aware `ip netns add` may be prevented by namespace mount restrictions even when CAP_SYS_ADMIN is granted; record the actual error, **do not bypass** using privileged containers, host namespace operations, custom alternate scripts or host mounts. If script fails, stop testing, clean up any partial lab-internal resources, report `TWO_NAMESPACE_TOPOLOGY_FAIL` with exact cause.
5. If topology creation succeeds, run only deterministic **non-DNP3** local checks: distinct `ip netns list` and `readlink /proc/self/ns/net` or equivalent namespace IDs; interfaces and `10.77.0.1/24`/`10.77.0.2/24` on their respective veth ends; interface UP; default routes absent in both; `net.ipv4.ip_forward=0` in each; no NAT/host/public egress interface inside container; confirm container base namespace still has `lo` only; bounded ICMP `ping -c1 -W2 10.77.0.2` from `vec01-master` and optionally reverse. Check link scope and actual capability operations. **No public DNS lookups or Internet connectivity probes**, and no unnecessary listener even if non-DNP3. `lab/vec01/preflight.sh` is **read-only reference**, not executable for this microtask, because it contains an external `getent hosts github.com` check and a temporary TCP listener; keep this mission strictly lab-local/non-listener as the owner requested.
6. **Cleanup inside container first**: `/opt/vec01/lab-netns.sh down` if appropriate, verify both namespaces and veth disappear and original interfaces/routes remain unchanged. Ensure cleanup even on failed test to the extent permitted. Container must exit and be removed; verify no residual test-owned container or namespaces. Only remove images/cache, daemon and network artifacts proven created by **this invocation** (avoid global pruning of unrelated resources); report any residual zombie processes or bridge accurately. If removal is blocked, fail closed and document residue, not a fabricated cleanup PASS.
7. Classify real evidence individually: `HARNESS_BUILD_PASS/FAIL`; `CONTAINER_NETWORK_NONE_OBSERVED/NOT_PROVEN`; `CAPABILITY_FUNCTIONAL_PASS/FAIL/NOT_TESTED`; `TWO_NAMESPACE_TOPOLOGY_PASS/FAIL/NOT_RUN`; `LAB_LOCAL_ICMP_PASS/FAIL/NOT_RUN`; `FORWARDING_OFF_PASS/FAIL/NOT_RUN`; `CLEANUP_PASS/PARTIAL/FAIL`; `INTEROP_NOT_RUN`. Distinguish capability bits **present** from mount/namespace operations **actually permitted**; do not label full DNP3 isolation PASS based on static YAML or CAP bits alone.
8. **Exact persistent Git write allowlist: append-only evidence/checkpoint only** in `docs/verification/AO-004.md`, `workflow/active_work/README.md` and `handoff.md`, preserving all prior facts and the unchanged six top marker lines. No source edits whatsoever: not Go/C++, scripts, Compose/Dockerfile, `lab/vec01`, supported profile, roadmap, this authorization, governance or other files. No new committed files; no binaries/images/dependency archives in Git. Confirm supported-profile blob **`8a96819917ffde2b6e6915b2cfc74371d1a02e06`**, G41 UNSUPPORTED, AO-004 CURRENT.
9. Run `git diff --check`, `bash scripts/cwal-check.sh`, exact allowlist and append-only verification; commit/push non-force to `work` with GitHub readback and clean tree, then **STOP for independent read-only CHECK**. Report real failure/blockers without broader work. No PR/merge/release/main update/AO-005 promotion.

**Hard boundaries:** Absolutely no DNP3 listener, master, outstation, peer process, command, packet or capture; no field/SCADA/NGCP or physical I/O, no public network probes from runtime. No unauthorized namespace creation on the OpenHands host or alteration of `eth0`, host route or production networks. No end-to-end G41 interoperability test until a separately authorized protocol-execution microtask following independent topology/isolation acceptance. JR's sole human command remains **`operation cwal`**.

## Owner authorization — AO-004 isolated G41 live interoperability execution (2026-11-12)

**Owner authorizes one bounded `operation cwal` protocol-execution microtask on permanent `work`**: in the verified non-privileged OpenHands Cloud Docker lab, use **our Go DNP3 master** against the independent pinned **OpenDNP3 3.1.2 C++ memory-only outstation** for **G41V1–V4 Analog Output Direct Operate *with response***, fixed point index **0**, record actual responses and raw packet evidence, and clean up. This explicitly supersedes the previous no-DNP3-traffic boundary **only for this isolated, memory-only G41 test matrix**. Prior independently accepted checkpoint `8ad9747` established `TWO_NAMESPACE_TOPOLOGY_PASS` (veth, IPs, forwarding off, no default routes, cleanup); `39da9db` / `8c5ae26` establish harness build/readiness. It does **not** authorize field hardware, actual control actuation, general protocol fuzzing, broad conformance claims, reverse-direction testing, Go production changes or a supported-profile promotion.

### Execute the existing lab, then test — no bureaucratic prep-only substitute

1. CWAL preflight: clean fetched `origin/work` containing this authorization and `8ad9747`; read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, current AO-004, and six matching top authority markers; run `bash scripts/cwal-check.sh`. Stop on drift. Reconfirm `lab/ao004/g41_peer.cpp` only binds `10.77.0.2:20000` with `--listen`, link addresses outstation=4/master=3 and in-memory handler, and the Go master transport/command APIs. Inspect only the minimum required existing Go-master usage/examples and pinned C++ harness; avoid a new general investigation.
2. Start `sudo dockerd` within this OpenHands sandbox. Rebuild **exactly** the existing `lab/ao004` Compose image with existing Dockerfile and `lab/vec01/acquire-pinned.sh`; require five pinned SHA-256 checks and `g41_peer` compiler/link PASS. Build-time network access limited to previously authorized base/APT and pinned source URLs. No alternate upstream revisions or hidden FetchContent downloads. If build fails, record the real failure and STOP; don't edit source.
3. Create **one temporary non-privileged** Docker lab container with `--network none`, only the existing `NET_ADMIN`, `SYS_ADMIN`, `NET_RAW` caps; no host sockets/devices/host/bridge network, host PID namespace, `--privileged`, external ports or persistent service. Use an isolated container shell with the existing **unmodified** `/opt/vec01/lab-netns.sh up`. Reverify two distinct private namespace IDs, `10.77.0.1/24` on master and `10.77.0.2/24` on outstation, single veth, both UP, forwarding=0 in both, no default routes, base container only `lo`, no public/OT egress. Fail closed **before any protocol traffic** if isolation gate fails. Do not execute `lab/vec01/preflight.sh` (it runs external DNS and a test listener); use the already proven lab-local predicates. No host namespace edits.
4. Run the **compiled C++ peer** strictly inside `vec01-outstation` as `/opt/ao004/g41_peer --listen`, binding only `10.77.0.2:20000`; its outstation is memory-only, fixed index 0, rejects CROB, Select/SBO, DirectOperateNoAck, invalid index, and nonfinite floating point values. Launch our repository's Go DNP3 master **strictly inside `vec01-master`** (address `10.77.0.1`, target `10.77.0.2:20000`, link local=3/remote=4). Prefer existing exact Go master API/test CLI. If no executable Go master test runner is present, JR may create a **temporary Go harness under /tmp only**, importing the unchanged repository's public API via an appropriate temporary module/workspace and using Go 1.22.12 already checksum-verified in the image; do not modify or commit Go production/test packages, go.mod, go.sum, go.work or any repo file. The harness must actually use the Go implementation, not an independent homemade DNP3 stack or raw frame generator. If necessary API access cannot be established without repository changes, STOP/PUSHBACK rather than invent a PASS. Use bounded timeouts; no retry storm.
5. **G41 matrix:** Each V1 (int32), V2 (int16), V3 (IEEE float32), V4 (IEEE float64) Direct Operate **with response**, point index **0**: at minimum **zero**, **positive**, **negative**, and a legal type-specific edge value (including finite float signed zero/subnormal where Go API supports exact bits). For integers use in-range limits and negative values; floats use finite positive/negative and exact IEEE-754 bit identity when directly observable. **Negative cases**: invalid index=1, Select/SBO or DirectOperateNoAck attempts **only if the Go API can express them safely**, and NaN/Inf as **client-side rejection or protocol negative response**, distinguishing which layer rejected. Do not send a mode the API categorically prohibits; record NOT_TESTED for that case. Never fabricate float-bit or outstation state proof: the existing C++ `Last()` is memory-only and is not exposed by network, so packet-level command/response alone proves status and wire encoding but **not independently observed memory mutation**.
6. **Real evidence capture:** use `tcpdump` or an already available packet-capture tool inside the isolated **lab network namespace** on veth only, bounded to TCP port 20000, started before command exchange and stopped afterward. If unavailable, allow **temporary acquisition of an ordinary capture utility from the existing approved Debian build-time package source** (not from the runtime network). The runtime must stay network-isolated. Require raw link-layer or IP PCAP/PCAPNG and packet-derived readable vector/manifest; validate nonempty capture, decode actual DNP3 link/application objects and response status, link addresses, function codes, object G41V1–V4, point index and typed values; note when a field cannot be decoded independently. Do not call a log-only trace `PCAP_PASS`. Store full raw captures **outside Git** in a bounded ephemeral sandbox path; if capture bytes cannot be made durable/attached, record artifact non-durability and include cryptographic SHA-256 + concise packet-derived evidence in append-only verification docs (no invented packet values). If trace exceeds bounded size, stop capture, do not delete evidence before deriving summary. No field network packets; all DNP3 traffic stays on private `10.77.0.0/24` veth.
7. **Acceptance:** For each variation, separately record request/response and exact observed status, index, value, packet/capture references, hashes and negative-case outcome. A variation `PASS` requires a real Go master request, independently implemented OpenDNP3 outstation response, matching wire-level object/qualifier/index/type, valid status, and no unexpected behavior. Distinguish callback/API PASS, raw wire PASS, and handler-memory-state NOT_OBSERVED. Ambiguous responses, missing capture, missing Go API, or DNP3 parser gaps => precise `FAIL` or `NOT_VERIFIED`, never claim interoperability PASS from build/ping alone. This validates **Go master → C++ outstation only**; reverse direction stays untested.
8. Terminate master/peer/capture processes, execute unmodified `lab-netns.sh down`, verify namespace/veth removal and host networking unchanged; remove only own ephemeral containers/images/cache/daemon artifacts, accurately document residuals. No cleanup affecting unrelated resources. Strict scope: no outstation physical/OS I/O, PLC/SCADA/NGCP, host-exposed listener, Go or C++ production changes, alternate protocol implementations, PR/merge/release/main change/AO-005 profile promotion.
9. **Persistent write allowlist:** append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md` ONLY; maintain all historical evidence and identical six top authority markers. Never commit PCAP, generated code, archives or binaries, change `lab/ao004/`, `lab/vec01/`, Go packages/tests, governance or `workflow/active_work/AO-004.md`. Profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` remains **G41 UNSUPPORTED** pending independent decision. Run `git diff --check`, `bash scripts/cwal-check.sh`, ensure exact append-only allowlist and clean tree; commit/push non-force `work`, verify remote readback; **STOP for fresh independent read-only CHECK**.

**Operator objective:** execute a real, contained interoperability test and report per-variation results—not another prep-only checkpoint. If blocked, name the executable blocker and preserve useful build/isolation/packet evidence without inventing a PASS. Future reverse **OpenDNP3 C++ master → our Go outstation** remains a separate owner-authorized mission. JR's only human command: **`operation cwal`**.

## Owner authorization — AO-004 read-only V3 negative-zero packet evidence analysis (2026-11-12)

**One bounded `operation cwal` invocation: analyze EXISTING artifacts from the just-executed isolated AO-004 Go-master → OpenDNP3 3.1.2 C++-outstation interop run, without any new protocol execution, source edit, or experiment.** The owner explicitly authorizes evidence recovery/inspection, raw PCAP decoding, and comparison with C++ peer logs and Go parsing logic, to explain the reported G41V3 negative-zero `no parseable command status` followed by fail-closed quarantine. This investigation is NOT an authorization to change source or repeat controls. The previous live-interoperability owner authorization `723984d` and last accepted isolated topology evidence `8ad9747` remain historical context; **`work` still pointed at `723984d` when this investigation was authorized**, and the latest run's PCAP/logs are **not committed to the repository**. Never assume the current OpenHands sandbox retains an earlier runner's ephemeral files.

### Actions JR must execute (read-only evidence, not generic documentation review)

1. Standard CWAL startup: fetch clean permanent `work`, verify this authorization in ancestry and expected CURRENT AO-004 markers in `workflow/active_work/README.md` and `handoff.md`, read required `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, AO-004 task and relevant verification evidence; run `bash scripts/cwal-check.sh`. Identify the actual preceding interop-run checkpoint (if still uncommitted, do not invent a commit) and any already existing external artifact manifest/paths.
2. **Recover only existing files:** examine the OpenHands execution workspace and bounded lab/capture/temp locations for the actual AO-004 run's raw PCAP/PCAPNG, per-case Go master output, C++ `g41_peer` logs, and capture manifests. Treat PCAP and peer logs as untrusted evidence. Record precise paths, byte lengths, SHA-256, timestamps where available, original runtime/session relationship and artifact durability. Do not download new captures, invent packet data, run the peer, start Docker, recreate images/namespaces, or launch network clients. If ephemeral artifacts are missing, clearly report `RAW_PCAP_UNAVAILABLE` / `PEER_LOG_UNAVAILABLE` with the inspected locations and stop short of wire-level root-cause claims. No rerun or substitute synthetic evidence.
3. **Offline-only decode if actual raw capture exists:** use already installed offline tools or a minimal read-only decoder over existing PCAP bytes without external downloads or traffic. Decode Ethernet/IP/TCP framing as applicable, reassemble TCP stream correctly (avoid confusing retransmissions or packet boundaries with DNP3 boundaries), verify DNP3 link CRC/framing, transport sequence, application function and sequence, source/destination link addresses (master=3, outstation=4), request G41 variation/index/qualifier/count/value and response IIN/status. Focus on G41V3 `negzero`: expected IEEE-754 float32 `-0.0` raw bits `0x80000000` (little-endian `00 00 00 80`) vs `+0.0` `0x00000000`; compare actual request/response bit patterns, qualifier `0x28`, status octet, IIN, APDU size, link/transport/application sequences and timing. Note if a response is absent, malformed, delivered on a different exchange or parser-rejected despite a valid object. Do not interpret the request itself as a response.
4. **Triangulate from real comparison evidence:** use V1 and V2 successful cases, earlier successful V3 cases, actual C++ peer output and Go-side diagnostic timestamps/case IDs to distinguish (a) OpenDNP3 signed-zero normalization or status encoding, (b) Go parser's strict echo-bit check or response/APDU correlation, (c) response lost/truncated/incorrect sequence, and (d) temporary interop harness test-case bookkeeping. Cite concrete packet numbers/offsets/hashes/log excerpts and explicit error mapping; never assert a specific culprit without corresponding raw bytes or logs.
5. **Read exact repo code without edits:** inspect `internal/master/master.go` `controlRequestKey`, `g41ValueWidth`, `parseG41Record`, `g41CommandStatus`, `resolveOperateStatus`, `sendControlOnce`, `quarantineOutstation`, `ErrControlOutcomeUnknown`; selected `pkg/dnp3/master/client.go` control dispatch and Go V3 signed-zero goldens; `lab/ao004/G41MemoryCommandHandler.h` + `g41_peer.cpp`. Establish whether `no parseable command status` arises after a valid APDU but from an absent/mismatched G41 object; this message by itself does NOT identify the byte-level mismatch. The Go master quarantine is intentional and **must not be cleared/bypassed**.
6. **Fresh connections recommendation without executing them:** assess whether a **fresh master object, fresh TCP connection, separate case identity and per-case capture/log** (not just reconnecting an existing quarantined Master) can isolate subsequent cases. Preserve no blind retry and unresolved outcome classification; a failed case remains failed and cannot silently be retested as success. If a temporary harness edit is required, specify an exact proposed later allowlist under `/tmp` or a separately owner-approved harness location, but make **no changes now**.
7. Write a concise **evidence-backed result matrix** for V1/V2/V3-negzero/V4: API-observed outcome vs independently packet-proven outcome, `PASS`/`FAIL`/`BLOCKED`/`NOT_VERIFIED`, root-cause conclusion and uncertainty, any missing raw artifacts, proposed narrowly scoped test-harness/decoder correction versus a production parser change only if actual bytes justify one. Do not claim V4 tested when it was blocked. No fabricated per-case wire PASS. Preserve existing PCAP/logs without altering original bytes; if present and permitted, report source paths and SHA-256; keep private/raw captures out of Git.
8. **Persistent Git write allowlist only:** append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md`, preserving all previous text and unchanged six top authority markers; no edits to this owner authorization, Go/C++ source, tests, Docker/Compose, scripts, active roadmap/profile, governance or any other path. No new repo files, no PCAP/log/binary committed. Verify supported-profile blob **`8a96819917ffde2b6e6915b2cfc74371d1a02e06`** (G41 UNSUPPORTED).
9. Run `git diff --check`, `bash scripts/cwal-check.sh`, exact append-only write allowlist and marker/profile checks; commit/push non-force to permanent `work` with remote readback and clean tree. **STOP for a new independent read-only CHECK** and present actionable root cause or a precise `EVIDENCE_UNAVAILABLE` blocker. A missing raw PCAP cannot be repaired by another protocol run under this authorization.

**Absolute boundaries:** NO new DNP3 listener/master/outstation/connection/packet/capture/control; NO Docker daemon/build, namespace startup, source acquisition, Git source changes, quarantine reset, automatic retry, external network probe, PR/merge/release/main update/AO-005 promotion, or field/NGCP/SCADA/physical I/O. The only JR human command is **`operation cwal`**.

## Owner authorization — AO-004 Appendix H accounting and invalid-index timeout analysis (2026-11-12)

**One bounded human-promoted `operation cwal` microtask, documentation/evidence analysis ONLY.** Following the completed read-only V3 negative-zero PCAP investigation (Appendix H, remote checkpoint `9e57c62`), reconcile the mistaken Appendix H aggregate counts and investigate why the **public Go master API** reported `ControlTimeout` on invalid-index G41V1–V4 requests while the existing raw PCAP reportedly contains complete OpenDNP3 responses with per-point `CommandStatus = 0x0C` (OUT_OF_RANGE). **No DNP3 rerun, network traffic, source change or parser fix is authorized.** The objective is a truthful count, a packet/code/log-correlated diagnosis, and a precise recommendation for a later owner-approved correction if warranted.

### Bounded execution

1. Perform standard CWAL startup on clean permanent `work`, incorporating this owner authorization and prior checkpoint `9e57c62`. Read the project-required instructions (`AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`), current AO-004, Appendix H and six matching CURRENT authority markers. Run `bash scripts/cwal-check.sh`; stop if branch, markers or profile have drifted. G41 stays UNSUPPORTED.
2. **Arithmetic reconciliation, preserving historical evidence:** Inspect Appendix H §H.2–H.6 and the existing per-case logs/captures **if retained**; recalculate categories **without double-counting**. The stated 26 transmitted requests must classify as **18 bit-identical successful G41 commands** (V1=5, V2=5, V3=4, V4=4), **4 float echo-bit mismatches** (V3 signed-zero/subnormal and V4 signed-zero/subnormal), and **4 invalid-index requests** whose response per-point status is `0x0C`; 18+4+4=26. Six non-finite and two unsupported-mode client rejections are **pre-send**, outside the 26 transmitted requests. Independently cross-check counts from the **existing** raw capture, log and decoded evidence where available; if discrepancies are observed, report them rather than forcing counts to fit. Add an explicit append-only **correction notice** to `docs/verification/AO-004.md` that supersedes Appendix H's incorrect `21 bit-identical successes` statement; do not rewrite Appendix H.
3. **Invalid-index timeout investigation (read-only):** Locate and inspect existing `/tmp/ao004-docker4/driver2.out`, `cap2.pcap` and any preserved peer stdout/case logs on the *same runner* if they still exist; earlier Appendix H recorded `cap2.pcap` SHA-256 `9d44bde42fe5bf4c23bac0549f98a48ab85685944951f2f47204044a275582ff`. Verify actual byte lengths and SHA-256 before relying on these artifacts; if unavailable, use committed Appendix H as secondhand evidence and label conclusions accordingly. No synthetic packets or network access.
4. Decode existing **invalid-index** cases G41V1/V2/V3/V4 (Appendix H run-2 case indices 22–25): correlate each original request (`index=1`, qualifier/count, variation/value, APDU sequence, TCP stream, DNP3 link source/dest) to the actual response (`G41 echo`, `0x0C` OUT_OF_RANGE, IIN, sequence and timing), including full DNP3 CRC and transport correctness where possible. Establish whether the response was delivered before the Go API's timeout deadline, and whether any packet was missing, malformed, late or unrelated to the active request. A matching peer wire status is not automatically proof that the public API consumed it correctly. Do not classify `ControlTimeout` as a successful API outcome.
5. Trace exact Go source **without edits**: `pkg/dnp3/master/client.go` public `Operate` dispatch/timeout mapping and `internal/master/master.go` `sendControlOnce`, response wait, `processResponse`, `resolveOperateStatus`, `g41CommandStatus`, `parseG41Record`, `commandStatusFromIIN`, plus associated transport link/sequence handling and existing invalid-index tests. Contrast an explicit per-point failure status `0x0C` (which should be surfaced as explicit failure, not ambiguous UNKNOWN) against any Timeout, application wait, session/gate, deadline, status mapping or harness-case sequencing path. `0x0C` must not be invented as a success value. Trace specific functions/branches and correlate observed driver error messages; label alternatives **hypothesis** until supported.
6. Produce a concise per-variation evidence matrix: packet status `0x0C`/IIN/sequence and API `ControlTimeout`, whether outcome was definite remote rejection vs API timeout; specify confidence of root cause and exact technical corrective scope. If observed issue is confined to the *temporary harness*, recommend a later harness-only correction; if actual packets prove a *Go production code defect*, identify the narrowly necessary lines/tests but **do not modify**. Preserve existing fail-closed/quarantine semantics, no blind retry, no `ClearQuarantine`, no automatic resends. Do not conflate a rejected command with successful actuation or successful API handling.
7. **Git persistent write allowlist:** append-only facts/correction to `docs/verification/AO-004.md`, `workflow/active_work/README.md` and `handoff.md`, below original unchanged top authority markers. Preserve all original Appendix H content and original evidence SHA/paths. Do not commit raw PCAP, logs, temporary decoder, binaries or any other generated files. No writes to Go or C++ code, tests, Compose/Dockerfiles, `lab/`, `workflow/active_work/AO-004.md`, roadmap/governance, or `active_work/supported-profile.md` (expected blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06`).
8. Close with actual `git diff --check`, `bash scripts/cwal-check.sh`, append-only/exact path and six-marker/profile verification; non-force commit/push ONLY allowed documentation to `work`, read back remote and clean tree, then **STOP for an independent read-only CHECK**. If existing raw PCAP no longer accessible, state `RAW_PCAP_UNAVAILABLE` and provide bounded source-only conclusions rather than a fabricated wire-verified diagnosis.

**Explicit prohibitions:** no protocol rerun, new listener/master/outstation/packet, peer or control; no Docker daemon/build/network namespace creation, external network probe, source acquisition, Go/C++ source edits, production configuration, automatic retry/quarantine reset, field/NGCP/SCADA or physical I/O; no PR, merge, release, main push, AO-005 or G41 profile promotion. JR's only human-entered command remains **`operation cwal`**.

## Owner authorization — AO-004 correct OUT_OF_RANGE status mapping (2026-11-12)

**One bounded human-promoted `operation cwal` corrective implementation microtask on permanent `work`.** Fix the documented production Go status mapping defect proven in AO-004 Appendix I (checkpoint `8ea3494`): the independent peer returned a G41 Direct Operate with response **`0x0C` OUT_OF_RANGE** for invalid index 1, but the Go public client reported `types.ControlTimeout` because `mapCommandStatus` fell through its default case. The goal is accurate explicit non-success status classification **without relaxing the fail-closed response validation or non-idempotent control safety policy**. No isolated protocol retest is needed for this narrowly established source defect; evidence-derived wire premise remains secondhand from Appendix H/I because original raw PCAP was lost.

### Implementation authorization and gates

1. Standard CWAL startup: clean `work` fast-forward through this authorization and `8ea3494`; read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, active AO-004, six identical top authority markers and relevant Appendix H/I; `bash scripts/cwal-check.sh` PASS. Maintain `Package/CURRENT: AO-004`, `QUEUED: NONE`, `TASK_IN_PROGRESS`, supported profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**).
2. **Exact production source write allowlist:** `internal/master/master.go`, `pkg/dnp3/master/client.go`, and `pkg/dnp3/types/commands.go` only. Add **`CommandStatusOutOfRange CommandStatus = 12`** internally (wire value 0x0C, do not change existing values), a **distinct** public `ControlOutOfRange` constant using a **new unused public numeric value** (e.g. `13` if still unused), and its human-readable `String()` mapping `"out_of_range"`. Public numeric `12` **already belongs to `ControlSynchBlocked`** and MUST remain 12; preserve every other existing `ControlStatus` numeric value, name, alias and string semantics. Explicitly map `master.CommandStatusOutOfRange` to `types.ControlOutOfRange` in `mapCommandStatus`; do not accidentally map unknown/ambiguous statuses to success.
3. **Regression test allowlist (minimal tests only):** existing or newly added targeted `*_test.go` files within `internal/master/`, `pkg/dnp3/master/`, `pkg/dnp3/types/` strictly for the new status. Verify a syntactically valid G41V1–V4 Direct Operate response echo with index=1 and status byte `0x0C` yields internal `CommandStatusOutOfRange`, definite remote rejection (no quarantine), and public `ControlOutOfRange` rather than `ControlTimeout` or `ControlSuccess`. Include a negative check that malformed/missing/mismatched/truncated G41 status remains UNKNOWN and quarantined if sent/ambiguous; preserve single-shot/no blind retry and original signed-zero exact-bit comparison. Assert all existing public numeric values (especially `ControlSynchBlocked == 12`) remain unchanged; public `ControlOutOfRange` uses distinct value and `String()` result. If an existing test already fully covers a case, reuse it and limit duplication.
4. **No other functional changes:** do not alter Go API interfaces or return signatures, general command flow, transport, packet decoding, echo matching, statuses 0–10, timeout deadlines, worker gates, quarantine reconciliation, retries, protocol profile or float handling. In particular no `ClearQuarantine`, no fallback of `0x0C` to success, and no blanket coercion of arbitrary unknown codes to an explicit remote rejection. Existing default handling for UNKNOWN stays fail-closed; any broader default-status taxonomy is outside this corrective.
5. Run `gofmt` for changed Go files, targeted `go test` on relevant packages and G41 tests, `go test ./...` if supported by environment, `go vet ./...` if supported, `git diff --check`, and `bash scripts/cwal-check.sh`. Report command, exit code, test counts/errors; do not claim PASS for commands that were not run. Installation of tools, external network downloads or new dependencies are **not authorized**; use environment's existing toolchain/module cache, report blocker if missing.
6. **Evidence/governance persistent write allowlist in addition to production/test paths:** append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md` below unchanged six markers. Preserve prior Appendix H/I and count correction (26 = 18 + 4 + 4); do not rewrite original evidence. No edits to `workflow/active_work/AO-004.md` (this authorization), supported profile, active roadmap, governance, `lab/`, Dockerfile/Compose, external peer or any unrelated file. No binary, archive, PCAP or generated artifact in Git.
7. Before commit, independently verify exact changed-path allowlist, expected enum values/response/status semantics, tests, clean format/diff, markers and supported-profile blob unchanged. Checkpoint code+tests+append-only verification docs in a non-force commit/push **only to permanent `work`**, verify remote readback and clean tree. **STOP for independent read-only CHECK**; no automatic follow-up mission, PR, merge, release, main update or AO-005 promotion.

**Hard boundaries:** No Docker daemon/build, no network namespaces, no real DNP3 protocol execution/listener/packets/capture, no external networking or field/NGCP/SCADA/physical I/O. Reverse interoperability testing is separate and NOT authorized. JR's sole human command is **`operation cwal`**.

## Owner authorization — AO-004 Go verification of OUT_OF_RANGE correction (2026-11-12)

**One bounded human-promoted `operation cwal` verification microtask on permanent `work` for implementation checkpoint `811c6f5`** (OUT_OF_RANGE 0x0C status mapping). Previous checkpoint recorded `IMPLEMENTATION_COMPLETE / VERIFICATION_BLOCKED` because its OpenHands Cloud runner lacked Go. This authorization explicitly permits installing a **pinned and SHA-256-verified Go 1.22+ toolchain only if missing** and downloading **only the already-declared modules at the exact `go.mod`/`go.sum` versions**, then executing real formatting/test/vet gates. No Docker, DNP3 network traffic or unrelated changes.

### Required verification and narrow corrective scope

1. **CWAL startup:** fetch and fast-forward clean `work` containing this authorization and `811c6f5`. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, active AO-004, Appendix J and matching six top authority markers in `workflow/active_work/README.md` and `handoff.md`; run `bash scripts/cwal-check.sh`. Confirm supported-profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**), package/CURRENT AO-004, QUEUED NONE, TASK_IN_PROGRESS. Stop if drift.
2. **Toolchain acquisition, owner-authorized exception:** first check available `go`, `gofmt`, `go version`, `go env`. If no Go 1.22+ toolchain, acquire **Go 1.22.12 linux-amd64** from the official `go.dev/dl/` or `dl.google.com/go/` distribution using the **preexisting recorded SHA-256/pin from repository's `lab/vec01/acquire-pinned.sh` or its corresponding verified source manifest**, not an unverified or floating latest download; verify `sha256sum` against the exact pinned value **before extraction/execution**. Install in a temporary isolated non-system directory (e.g. `/tmp/ao004-go-verify/go`), prepend its bin to PATH for this invocation only; do not alter system Go, global profiles, governance, setup hooks, repo code or persistent shell init. If architecture differs, locate a separately exact-version AND independently verified official archive digest; otherwise fail closed with `GO_TOOLCHAIN_BLOCKED`. Record source/version/expected and actual digest, path and `go version`. No permission for general tool installation.
3. **Dependencies:** repository `go.mod` targets Go 1.22.0 and currently declares only `golang.org/x/sys v0.11.0` and `golang.org/x/term v0.11.0` (indirect); use existing cached exact versions if present. Otherwise permit module downloads **only these or other already required exact module entries present in the repository's unchanged `go.mod`/`go.sum`**, with standard Go checksum validation, bounded timeouts and an isolated `GOMODCACHE` if useful. No `go get -u`, `go mod tidy`, `go mod edit`, dependency/version additions or lockfile rewrites. Record exact downloads and hashes/checksum verdicts. If unapproved deps would be required, stop and push back.
4. **Format gate:** run `gofmt -l` on precisely the six files of checkpoint `811c6f5` (three production Go source files `internal/master/master.go`, `pkg/dnp3/master/client.go`, `pkg/dnp3/types/commands.go`; new tests `internal/master/g41_out_of_range_status_test.go`, `pkg/dnp3/master/out_of_range_status_test.go`; extended `pkg/dnp3/types/types_test.go`). Zero listed filenames is PASS. If formatting requires a change, apply `gofmt -w` only to the affected file(s) from that list, then recheck and record exact diff. No sweeping `gofmt`.
5. **Test gates:** run targeted G41 OUT_OF_RANGE internal/public/types regression tests for `internal/master`, `pkg/dnp3/master`, `pkg/dnp3/types` with actual exit codes and subtests. Cover wire `0x0C` → internal `CommandStatusOutOfRange` and public `ControlOutOfRange=13` (not Timeout/Success), existing `ControlSynchBlocked=12`, no quarantine on definite rejection; malformed/unknown/mismatched echo remains fail-closed and quarantine where outcome ambiguous; existing signed-zero raw-bit contract intact. Then run `go test ./...` and `go vet ./...`, plus `go test -race` on targeted packages if available within bounded resources. Run `git diff --check` and `bash scripts/cwal-check.sh`. Report full command, result and any failures honestly, no implied PASS for NOT_RUN.
6. **Narrow corrections only when proven necessary:** if formatting, compile, or tests fail due specifically to checkpoint `811c6f5`, JR may repair the **minimum lines** in those exact six Go files and/or tightly scoped adjacent `*_test.go` under `internal/master/`, `pkg/dnp3/master/`, `pkg/dnp3/types/` only with documented failing diagnostic and before/after passing reproduction. Do not modify unrelated functionality, APIs, unrelated tests, original enums, command retry behavior, quarantine/worker gates, transport, status decoding, Go module files or any protocol behavior. No speculative changes. If an unrelated preexisting failure appears, document `PREEXISTING_FAILURE` with evidence and stop or classify without modifying unrelated code; no blind retry storm.
7. **Checkpoint allowlist:** above six Go files (and justified minimal adjacent targeted `*_test.go` only if needed) plus **append-only** `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md`. No raw binaries, Go archives, module cache, generated files, tooling scripts, docs rewrites or other paths committed. Preserve the six header markers and all Appendices H/I/J; profile unchanged. Verify exact changed paths and formatting. Commit/push non-force exclusively to `work`, verify remote readback/clean tree and run CWAL check. If all gates pass, report `GO_VERIFICATION_PASS`; otherwise `GO_VERIFICATION_BLOCKED/FAIL` with exact log, never claim verified. **STOP for independent read-only CHECK.**

**Hard boundaries:** no Docker daemon/container or namespace, no live DNP3 listener/master/outstation, network packets, captures or protocol rerun; network access limited to the narrowly pinned Go archive and locked Go modules for verification only. No field/NGCP/SCADA, physical I/O, PR, merge, release, main update, AO-005 or supported-profile promotion. JR's only human-entered command is **`operation cwal`**.

## Owner authorization — AO-004 reverse interop harness compile-only preparation (2026-11-12)

**One bounded human-promoted `operation cwal` microtask, permanent `work`, compile-only reverse interoperability harness preparation.** Goal: build an independently implemented **OpenDNP3 3.1.2 C++ MASTER** that can *later*, under a separate owner authorization, issue G41V1(int32), V2(int16), V3(float32), V4(float64) single-point Direct Operate **with response** requests to **our Go DNP3 OUTSTATION** in the existing isolated AO-004/VEC-01 topology. This microtask authorizes **test-harness construction and compilation/readiness only**, **NOT DNP3 traffic or any production Go edit**. The successful Go 1.22.12 Appendix K verification at checkpoint `5701779` must be preserved.

### Startup and scope

1. Standard CWAL startup: fetch/fast-forward clean `work` including this authorization and `5701779`; read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, active AO-004, Appendix K, `lab/ao004/` peer/Docker/CMake and `lab/vec01/` pinned acquisition and topology scripts. Verify the six matching top authority markers (`Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`) in `workflow/active_work/README.md` and `handoff.md`, run `bash scripts/cwal-check.sh`, and pin `active_work/supported-profile.md` blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**). Stop on drift.
2. Verify the **actual pinned OpenDNP3 3.1.2 API**, build dependencies and existing AO-004 independent outstation-harness approach before coding. Existing `lab/vec01/acquire-pinned.sh` and its SHA-256 gates for OpenDNP3 3.1.2 commit `26b4c01e4839bbbda8866655e086471c4917ee53`, asio, exe4cpp, ser4cpp and Go must not be weakened, bypassed or silently re-pinned. Use the existing pinned sources, not a different DNP3 library. Document C++ master API behavior, command callback/status lifetime, link config and command-value representation as confirmed from pinned source, distinguishing verified source contract from compile-only hypotheses.
3. **Harness source write allowlist:** `lab/ao004/` only: may add minimal files such as `g41_master.cpp`, `G41MasterCommandCallback.h/.cpp` or equivalent, and minimally edit existing `lab/ao004/CMakeLists.txt`, `Dockerfile`, `compose.yaml` and `README.md` as genuinely required to build both prior C++ outstation and new C++ master harness. Keep previous outstation behavior and readiness gates working. Do **NOT** edit `lab/ao004/g41_peer.cpp` or existing `G41MemoryCommandHandler.*` absent a demonstrated build-only necessity, and justify any such minimal harness-only fix. Do not edit any `lab/vec01/` scripts. No production `internal/`, `pkg/`, `examples/`, `cmd/`, `go.mod`, `go.sum`, Go tests, go.work or supported-profile changes.
4. **Master harness design (build-only):** Configure future independent peer as master link local=**3**, remote Go outstation=**4**, target `10.77.0.2:20000` solely within the existing future `vec01-master` ↔ `vec01-outstation` isolation model, index=**0**, G41V1–V4 typed commands and response callbacks, including observable per-point statuses and explicit timeouts. No implicit command retry, no Select/Operate or DirectOperateNoResponse, no field mapping. Provide a **default/no-argument offline readiness mode** that constructs no TCP channel/socket, starts no DNP3 master session, sends no command and exits after a bounded readiness/feature print. A separate explicit future `--run` (or `--connect`) mode may be present in source but **MUST NOT be invoked** under this authorization; refuse non-lab addresses, require an explicit opt-in and preserve fail-closed bounds. The Go outstation executable is **not to be started**. Only non-live configuration/source inspection of the Go outstation API and link addresses is allowed to establish future compatibility.
5. **Compilation/readiness only:** when the runner supports it, permit existing AO-004 compile-only pinned acquisition/build process (including `sudo dockerd`/Docker build **solely to compile** using the existing checksum-gated image and dependencies, only if actually needed); avoid running any network-enabled container. Image builds may use the same constrained build-time package/pinned source acquisition as the existing AO-004 Dockerfile, but no new dependencies or unverified source fetches. Prefer off-line CMake build if pinned inputs/toolchain are already available. Build BOTH C++ executables successfully against pinned OpenDNP3 3.1.2 and report actual compile/link outputs, versions and pin checks. Optionally run the new binary's **no-argument offline readiness mode** inside a `--network none` container with no sockets/ports/mounts and no `--privileged`; verify it exits without a DNP3 listener/connection. If no compliant toolchain/runtime is available, record `COMPILE_NOT_RUN` / specific blocker honestly instead of claiming compilation success. **Do not execute live flag or the Go outstation**. Do not create VEC-01 netns, veth, ICMP tests or start protocol listeners.
6. **Evidence and tests:** record each C++ master variation's compile-time supported typed path and expected G41 record width; verify from source/readiness only. Explicitly mark `C++_MASTER_TO_GO_OUTSTATION_INTEROP_NOT_RUN`: no success/error claims for G41 wire traffic, float signed-zero handling, subnormals, command statuses, connect/reconnect, or Go outstation runtime. Preserve Appendix H/I/J/K and previously proven Go OUT_OF_RANGE mapping (internal wire code 12, public code 13) without reinterpretation. For any compile defect introduced by new harness, fix minimally within the listed harness files and rerun build. Do not expand scope to production Go.
7. **Persistent write allowlist:** harness files under `lab/ao004/`, plus append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md`. No other changed paths, no raw binary, logs, captured packets, downloaded sources, archives, images or caches committed; maintain six markers and supported-profile blob. Run `git diff --check`, `bash scripts/cwal-check.sh`, applicable compile/readiness checks, exact changed-path audit and append-only check. Commit/push nonforce **only `work`**, remote readback and clean tree; **STOP for independent read-only CHECK**. Report `REVERSE_HARNESS_COMPILE_PASS` only with actual compiler/link and readiness evidence, else precise blocker.

**Absolute boundaries:** no live C++ master/Go outstation DNP3 interaction, TCP channel connect/listener, packet/capture/command or isolated netns execution; no production Go changes, source profile promotion, AO-005, PR/merge/release/main push, field/NGCP/SCADA/physical I/O. **JR's sole human command is `operation cwal`.**

## Owner authorization — AO-004 reverse Go fixture and isolated topology readiness (2026-11-12)

**One bounded human-promoted `operation cwal` preparation microtask on permanent `work`.** Following reverse C++ master compile checkpoint `bf7071e` (Appendix L), prepare a **memory-only Go DNP3 outstation test fixture** and validate the **existing isolated two-namespace reverse topology**, including correcting the misleading `--value` help text in `g41_master.cpp` or implementing strictly bounded/typed test values. **Build and readiness/topology validation ONLY. No live DNP3 protocol traffic, no Direct Operate exchanges, and no production Go source edits.** Reverse C++ Master → Go Outstation G41V1–V4 remains NOT_RUN.

### Mandatory startup and scope gates

1. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, AO-004 task, Appendices H/I/J/K/L, `lab/ao004/`, `lab/vec01/lab-netns.sh`, `lab/vec01/preflight.sh`, the actual public/internal Go outstation command APIs and relevant tests. Fast-forward clean `work` including this owner authorization, verify ancestry of `bf7071e`, six identical header authority markers in `workflow/active_work/README.md` and `handoff.md` (`Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`), and run `bash scripts/cwal-check.sh`. Pin supported-profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 UNSUPPORTED). Stop on drift.
2. **Feasibility first, with truthful scope:** inspect whether the existing Go outstation API actually handles *G41V1–V4 Direct Operate* and permits registering a memory-only command handler with accurate echo/status. Do not equate public `SetCommandHandler` with proof of G41 implementation. If any G41 variation is unimplemented, explicitly mark `GO_OUTSTATION_G41_VARIATION_UNSUPPORTED`, describe the precise source gap, and stop short of pretending it can interoperate; under this authorization **do not add protocol implementation to `internal/` or `pkg/`**. Build only truthful readiness scaffolding and document a later proposed production authorization if needed.
3. **Allowed test-harness files only:** new and minimal changed files under `lab/ao004/` (e.g. `go_outstation_fixture.go`, subdirectory `lab/ao004/go-outstation/` if package collision with C++ makes that necessary, fixture tests, fixture-only Docker stages/Compose service, `README.md`, `g41_master.cpp`, CMake only when required). The fixture must use the existing public Go DNP3 outstation API; store any received command in memory only; permit index **0** only, clear fixed reset/readiness semantics, return explicit non-success on invalid index when supported, and perform **no OS hardware I/O** or field/NGCP/SCADA integration. Default invocation performs **offline readiness only**: no TCP socket/listener/outstation session or command; only explicit future separately-authorized `--listen` may bind exactly `10.77.0.2:20000` with link outstation=**4**, remote master=**3**, and only within verified isolated topology. Do not start live mode under this microtask. No production Go change, no edits to `lab/vec01/` scripts or pinned manifests, no third-party source modification.
4. **C++ `--value` discrepancy:** choose the **smallest truthful correction**. Either remove the advertised `--value` capability from help/docs entirely while retaining fixed typed defaults (preferred for preparation), or implement a strict per-variation finite bounded parser for values, with invalid/bad input rejection *before* any channel/session, and test its offline argument-validation paths without TCP. No silent accept/ignore of `--value`; no re-encoding special floats to claim wire fidelity, no NaN/Inf. Do not alter the existing pinned OpenDNP3 API, response callback, host/variation guards or previously built C++ outstation.
5. **Compile-only readiness:** use existing pinned Go 1.22+ toolchain if available; if absent, toolchain acquisition is permitted only by reusing the separately recorded pinned+SHA-256-verified Go 1.22.12 method from Appendix K and `lab/vec01/acquire-pinned.sh`; dependency downloads only at existing locked `go.mod`/`go.sum` versions. Build fixture binary (without starting the server), exercise its no-argument readiness path (prove no listening sockets), and run fixture-specific unit tests and `go test` for directly relevant existing packages if available. Verify previously compiled `g41_master`/ `g41_peer` harness readiness remains valid; if rebuild necessary, allow build-only Docker/CMake using unchanged SHA-verified pinned inputs, no live services or DNP3 protocol execution. Report actual command outcomes, not implied PASS.
6. **Topology:** reuse `lab/vec01/lab-netns.sh` unchanged on a genuinely isolated, authorized lab runner only, **never the routed JR pod or host network**. This authorization permits creation of an isolated two-namespace veth topology `vec01-master=10.77.0.1/24`, `vec01-outstation=10.77.0.2/24`, with no default routes, NAT, forwarding, Docker bridge/external connectivity or port publishing; validate addresses, interface placement, namespace route tables, forwarding=0, and absence of any host route to production. Do **not** send ICMP/ping, TCP probes or DNP3 traffic; topology validation must be **configuration-only**. Teardown only resources created by this invocation and verify cleanup. If a suitable isolated runner cannot be established, record `ISOLATED_RUNNER_UNAVAILABLE` / `TOPOLOGY_NOT_RUN`, do not substitute a Kubernetes/routed pod, and do not claim isolation PASS from YAML alone.
7. **Safety and result classification:** distinguish `GO_FIXTURE_BUILD_PASS` (build/readiness only), `ISOLATED_TOPOLOGY_CONFIG_PASS` (configuration checks only), and `REVERSE_G41_INTEROP_NOT_RUN`. Never infer actual G41 support or reverse interoperability from successful compilation, disconnected readiness, namespace creation or C++ callback capability. No new captured packets, controls, telemetry, timeout/response correctness claims. If Go G41 outstation path is missing, document it as a substantive blocker requiring a new owner decision before protocol execution.
8. **Write/commit allowlist:** harness-only changes under `lab/ao004/`, plus append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md` below unchanged six authority markers. Original Appendices H–L and Appendix K Go verification preserved; profile blob unchanged. No source edits to `internal/`, `pkg/`, `cmd/`, `examples/`, Go module/workspace files, `lab/vec01/`, scripts, governance, roadmap or this authorization. No binaries, pinned archives, logs, caches, PCAP or Docker images committed. Run `gofmt` check on new Go fixture, actual available compile/unit tests, `git diff --check`, `bash scripts/cwal-check.sh`, changed-path/append-only/marker/profile audit. Non-force checkpoint/push only to `work`, remote readback and clean tree; **STOP for independent read-only CHECK.**

**Absolutely prohibited:** live Go outstation listener, C++ master `--run`/DirectOperate, any DNP3 packet or control, ping or network probes, production Go edits, quarantine bypass, Docker containers with live DNP3 sessions, PR/merge/release/main push, AO-005 promotion, field/NGCP/SCADA or physical I/O. JR's sole human-entered command is **`operation cwal`**.

## Owner authorization — AO-004 isolated reverse topology configuration-only gate (2026-11-12)

**One bounded human-promoted `operation cwal` topology-only verification microtask on permanent `work`**, based on completed Go fixture checkpoint `57b2afa` (Appendix M). Goal: on an **actually isolated, permitted lab runner**, establish, inspect and teardown the existing two-namespace veth topology for future **OpenDNP3 3.1.2 C++ Master → Go DNP3 Outstation G41V1–V4** interoperability. This authorization is **configuration-only**: no TCP socket/listener, ping/ICMP, DNP3 frame, control command, Go outstation startup or C++ master `--run`. If a genuinely isolated lab runner is unavailable, report that blocker and stop rather than using the routed JR Kubernetes pod.

### Ordered gate and boundaries

1. **Startup:** standard CWAL fetch, fast-forward of clean permanent `work`, verify this authorization descends from `57b2afa`; read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, current AO-004, Appendix M, `lab/vec01/lab-netns.sh`, `lab/vec01/preflight.sh`, and related `lab/ao004` lab configuration. Confirm six identical authority header markers in `workflow/active_work/README.md` and `handoff.md` (`Repository: tamzrod/dnp3`, `Package/CURRENT: AO-004`, `Branch: work`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`), `bash scripts/cwal-check.sh` PASS, supported profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` unchanged (G41 UNSUPPORTED). Stop on drift.
2. **Runner identity FIRST; fail closed:** collect evidence of actual executor type (container/host, network interfaces, route table, capability availability and separate lab container context) **without mutations**. Explicitly verify the candidate is an owner-permitted, isolated lab container/runner, distinct from the routed OpenHands/JR Kubernetes pod, with host/public connectivity absent from the **runtime** lab boundary, no host networking, no production interface exposure, and applicable capabilities (`NET_ADMIN`, `SYS_ADMIN`, `NET_RAW` only as genuinely required). If only the routed Kubernetes pod exists, `ip`/netns unavailable, or isolation cannot be demonstrated, **STOP immediately**: `ISOLATED_RUNNER_UNAVAILABLE` / `TOPOLOGY_NOT_RUN`; do NOT install capabilities/tools onto, route, privilege-escalate or repurpose the pod. An external runner must already be genuinely available through authorized existing workflow; no speculative remote login, network discovery, credentials or new host provisioning.
3. **Verify existing script preconditions and ownership:** use `lab/vec01/lab-netns.sh` unchanged; it creates `vec01-master` (`10.77.0.1/24`) and `vec01-outstation` (`10.77.0.2/24`) with one internal veth pair, no default routes or forwarding. Inspect namespace names/veth pre-state and **do not overwrite or teardown preexisting resources**. Run it only inside the verified disposable isolated lab boundary, never on host/routed pod. If setup fails partially, clean up *only names/resources known created by this invocation*; record failure and any residual, do not touch unrelated objects.
4. **Configuration-only topology validation (no network probes):** after successful `lab-netns.sh up`, inspect using read-only `ip netns list`, `ip -n ... addr show`, `ip -n ... link show`, `ip netns exec ... ip route show`, `ip netns exec ... cat /proc/sys/net/ipv4/ip_forward`, and local host/namespace routes/interfaces. Verify **exactly two intended namespaces**, one paired `veth-m` ↔ `veth-o`, correct /24 addresses and namespace ownership, namespace loopbacks, no default route/NAT/forwarding/public route, no additional network interface giving external reachability, no host route changes and no published ports. Note: **do NOT invoke `lab/vec01/preflight.sh`**, because it includes a real short-lived TCP socket bind/listener and may perform other active checks; this authorization deliberately excludes those. Its text may be read for reference only. Neither `ip route get` to external addresses nor ping, nslookup, curl, TCP socket checks or traffic-based liveness is authorized.
5. **Teardown:** execute the existing script's `down` solely for the two namespaces created by this run, verify veth links and namespace names removed, and verify original interface and route baseline unchanged. No broad prune, no reboot, no service changes. If cleanup incomplete, report precise `CLEANUP_INCOMPLETE` instead of claiming PASS.
6. **Result:** `ISOLATED_TOPOLOGY_CONFIG_PASS` only if runner isolation, setup, configuration-only inspection, teardown and pre/post baseline are all evidenced. Else `TOPOLOGY_NOT_RUN` or `TOPOLOGY_CONFIG_FAIL` with exact blocker and commands executed. State explicitly **`REVERSE_G41_INTEROP_NOT_RUN`** — this exercise proves neither reachability nor DNP3 protocol interoperability, float handling, error statuses or command behavior. C++ master and Go outstation source/build evidence from Appendices L/M remain undisturbed; no G41 profile promotion.
7. **Persistent Git write allowlist is documentation-only:** append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md` under unchanged header markers, preserving Appendices H–M and all prior evidence. No `lab/vec01/` or `lab/ao004/` edits, no production `internal/`/`pkg/`/`cmd/` Go changes, no scripts, supported-profile, roadmap or governance changes. No binaries, logs, PCAP, Docker images or archives in Git. Run `git diff --check`, `bash scripts/cwal-check.sh`, exact append-only path allowlist/marker/profile checks; non-force commit/push only `work`, remote readback/clean tree, **STOP for a fresh independent read-only CHECK**.

**Hard prohibitions:** no routed JR pod as lab; no Docker network bridge or host/public network lab runtime; no client/server TCP listener or connection, active socket probe, ping/ICMP, DNP3 session/packet/control/capture, C++ `--run`, Go `--listen`, production Go change, external runner provisioning, field/NGCP/SCADA/physical I/O, PR, merge, release, main push or AO-005. **JR's sole human-entered command is `operation cwal`.**

## Owner authorization — AO-004 correct isolated Docker lab topology gate (2026-11-12)

**Owner corrective authorization; one human-promoted `operation cwal` on permanent `work`, following checkpoint `b97da94` / Appendix N.** Supersede the over-restrictive runner-selection rule in the immediately prior topology authorization **only**: the fact JR/OpenHands is itself hosted in Kubernetes is **not** a categorical reason to block use of an ephemeral Docker lab. JR is **authorized to prepare and launch an ephemeral build/runtime Docker container using capabilities available to its executor**, provided that the **lab container itself** is demonstrably separate, restricted to `network_mode: none` (or equivalent), not host-networked/privileged, has no public routes, and the nested isolated namespace/veth test meets configuration-only gates. Do not demand that the operator select another machine; JR handles the workflow. The authorization does not guarantee the runtime supports Docker or Linux network capabilities; real resource or isolation failures must still fail closed. No change to source protocol support or actual interop evidence.

**Mission:** prove `vec01-master` (`10.77.0.1/24`) ↔ `vec01-outstation` (`10.77.0.2/24`) topology, consisting of exactly two network namespaces joined by one private veth pair, no NAT/default routes/forwarding/public traffic, configuration inspection and teardown ONLY. No master or outstation starts, TCP socket/listener/probe, ICMP/ping, live DNP3 frame/control/capture, or field interfaces.

1. **Startup:** fetch and fast-forward clean `work` including this authorization and checkpoint `b97da94`. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, current AO-004, Appendix N, `lab/ao004/compose.yaml`, `lab/ao004/Dockerfile`, `lab/vec01/lab-netns.sh` and `lab/vec01/preflight.sh` (READ only—do not execute `preflight.sh`, which contains a TCP bind). Verify the six identical top markers (`Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`) and `bash scripts/cwal-check.sh`; supported profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` stays unchanged (G41 UNSUPPORTED). Stop on actual governance drift.
2. **Corrected executor gate:** inspect tools and permissions for provisioning the same **build-only Docker daemon technique already successfully used for AO-004 C++ compile checkpoints** (Appendices L/M). Authorize bounded, temporary setup of a local Docker daemon/container runtime *if permitted by environment*, as done in those verified checkpoints; no speculative third-party hosts, no credentials, no manual input. Kubernetes parent identity, pod route, or the parent host's `CapEff=0` alone are **not sufficient** to block if an independently sandboxed Docker lab is successfully provisioned. The **lab runtime's** capabilities, routes and exposure are decisive. Do not alter Kubernetes networking, attach live production interfaces, use host network, or elevate a running pod beyond capabilities the environment genuinely grants.
3. **Lab-container creation:** reuse existing pinned AO-004 image/build inputs (previously checksum-verified); no general dependency updates. Launch **ephemeral** container with `--network none` / `network_mode: none`, no published ports, no host PID or host network, no host Docker socket mount, no unrelated host bind mounts, and only minimum required namespace capabilities (NET_ADMIN/SYS_ADMIN as the existing `lab-netns.sh` requires). This is **not** carte blanche for a privileged host or routed-container protocol run. Before mutations within that container, inspect its `ip addr`, `ip route`, available tools, capabilities, host/namespace state, and confirm no external interface/route. If actual lab boundary cannot be established, record exact `DOCKER_LAB_UNAVAILABLE` or `ISOLATION_NOT_PROVEN` and stop.
4. **Topology creation and configuration inspection only:** invoke existing, unmodified `lab/vec01/lab-netns.sh up` **inside the isolated ephemeral container**, after checking neither namespace/veth name preexists. Verify `vec01-master` and `vec01-outstation` addresses, one paired veth, both namespace loopbacks, connected-only routes, no default routes, forwarding=0, no additional external interfaces/NAT, no host route mutation. Use read-only `ip`/proc state inspection and compare before/after. Do **not** run `lab/vec01/preflight.sh` because it opens a TCP listener; do not invoke `ip route get` to external targets, ping/ICMP, TCP probe, DNP3 command or packet captures.
5. **Teardown:** call `lab-netns.sh down` inside the same isolated container for resources created by this invocation only. Confirm no namespaces/veth remain, no host interface/route change, and stop/remove the temporary container and daemon as applicable. Preserve unrelated existing Docker resources. If a partial setup occurs, handle cleanup conservatively and accurately report residuals.
6. **Checkpoint:** PASS `ISOLATED_TOPOLOGY_CONFIG_PASS` only with actual evidence of lab boundary, namespace creation/config inspection and complete cleanup. Otherwise report specific block/fail (`DOCKER_LAB_UNAVAILABLE`, `ISOLATION_NOT_PROVEN`, `TOPOLOGY_CONFIG_FAIL`, etc.)—never promote a YAML assertion to execution proof. In all cases `REVERSE_G41_INTEROP_NOT_RUN`: actual traffic and controls remain separately unauthorized.
7. **Git write allowlist:** append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md`. Preserve Appendices H–N, header markers, supported profile, pinned inputs, and all source files. No changes to `lab/`, production Go, scripts, governance, roadmap or this authorization file; no binaries/images/caches committed. `git diff --check` and `bash scripts/cwal-check.sh`; checkpoint/push non-force exclusively `work`, verify remote readback/clean tree, **STOP for independent read-only CHECK**. No PR, merge, main push, release or AO-005.

**JR's only human-entered command remains `operation cwal`.** The owner expressly removes the arbitrary requirement for a separately user-provisioned machine. Actual lab isolation and operational constraints must still be verified, not assumed.

## Owner authorization — AO-004 isolated reverse G41 execution (2026-11-12)

**One bounded human-promoted `operation cwal` on permanent `work` for actual reverse interoperability**: independent, SHA-256-pinned **OpenDNP3 3.1.2 C++ Master** (`lab/ao004/g41_master`) sends **Group 41 Variations 1–4 Direct Operate with response** to the **Go DNP3 Outstation memory-only fixture** (`lab/ao004/go-outstation`) at index 0. Authorization follows successfully verified Appendix O topology checkpoint `9e5fc2f`; reuse the **same ephemeral Docker lab technique** demonstrated in Appendix O. The purpose is evidence-backed isolated protocol testing, **not production deployment**, field output, or code promotion. Explicitly authorized DNP3 traffic is confined to the demonstrably closed two-namespace lab and these memory-only fixtures.

1. **CWAL startup and baseline**: fetch/fast-forward clean `work` containing this authorization and `9e5fc2f`; read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, active AO-004, Appendices K–O and relevant `lab/ao004/`, `lab/vec01/` scripts. Verify six top authority markers identical across `workflow/active_work/README.md` and `handoff.md`: `Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`. `bash scripts/cwal-check.sh` OK. Pin `active_work/supported-profile.md` blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**); stop on drift.
2. **Environment**: provision ephemeral Docker daemon/container using prior authorized and verified approach (Appendix O), NOT a user-provided new machine. Reuse pinned `lab/ao004/Dockerfile`, `lab/vec01/acquire-pinned.sh` and SHA-256 verified OpenDNP3 3.1.2 + dependencies; verify build outputs. Go toolchain: Go 1.22.12 SHA-256 pin recorded Appendix K, or an already verified compatible toolchain. Exact locked modules only. Run C++ master and Go fixture in **two distinct network namespaces** `vec01-master=10.77.0.1/24` and `vec01-outstation=10.77.0.2/24`, linked by one veth pair inside a **single disposable container launched `--network none`**, without published ports, host network/PID, Docker socket, extra host binds, NAT or default routes. Container capability grants must be minimum required for this topology. Before any protocol start, reproduce and record Appendix O isolation/config checks (no external interfaces/routes, forwarding=0, expected namespace interfaces/routes, unchanged host routes). Fail closed if actual isolation not established. Do not treat Kubernetes parent identity alone as disqualifying.
3. **Execution matrix (bounded)**: start the Go fixture with explicit `--listen` bound only to `10.77.0.2:20000` in outstation namespace (DNP3 link outstation=4, master=3); then launch C++ master `--run --variation N` in master namespace, using **fixed typed defaults already implemented** (V1 int32=2300, V2 int16=12345, V3 float32=1.5, V4 float64=1.5). Exactly **one independently observed Direct Operate with response per variation**; no blind retries, no SBO, no NoResponse, no multi-point commands. Use bounded per-variation timeouts, independent per-case state/fixture reset or process lifecycle, precise exit status and result callback capture. Keep aggregate execution bounded; on unexpected isolation change, unexpected response/memory mutation or unsafe behavior, stop immediately. Verify observable command callback, typed response and fixture-side memory effect when instrumentation actually permits; do not assert unseen state. A TCP probe/ICMP is not required. All protocol packets remain in the disposable namespace pair.
4. **Evidence / classification**: for each variation capture C++ `TaskCompletion`, per-point index/state/status, Go fixture acceptance/count/value when independently available, timeout/errors, and transport state with exact test times and exit codes; prefer capture of the actual G41 request/response bytes or a bounded PCAP **inside the isolated lab**, if tools available, with link/application sequence, IIN, echoed values, point statuses. Distinguish wire-observed facts from harness logs/inferences. Preserve raw float bits and document any peer serialization normalization or mismatch without weakening exact-bit handling. Check definite rejection behavior only if a **separate, safe, already-supported harness path** allows invalid index without unbounded code changes; otherwise mark invalid-index negative case NOT_RUN, not PASS. Never pretend a handler-level `ControlOutOfRange` necessarily creates wire status 0x0C (Go bridge currently maps handler rejection to error).
5. **No production repairs**: `internal/`, `pkg/`, `cmd/`, `examples/`, `go.mod`, `go.sum`, `go.work`, `lab/vec01/`, supported profile and governance remain unchanged. If harness lacks observability or needs a small test-only adjustment, permit narrowly justified modifications strictly within `lab/ao004/` (fixture/main, targeted test/helper, harness script/README/compose) only; run relevant Go/C++ build and targeted tests after any edit, document before/after. No unapproved refactor, network behavior expansion, production patch, vendor change, retry addition, non-lab address.
6. **Cleanup**: stop all master and outstation processes, dispose only namespaces/veth created by this invocation, verify no listeners/routes/resources remain, remove ephemeral lab containers/images, stop temporary daemon where applicable, and check host interface/route baseline unchanged. If cleanup fails report precisely; no success verdict regardless of functional outcome.
7. **Checkpoint**: record append-only evidence and per-variation outcomes in `docs/verification/AO-004.md`, append-only status checkpoints to `workflow/active_work/README.md` and `handoff.md`; preserve Appendices H–O. Persist only permitted `lab/ao004/` test-harness edits (if proven necessary) and the three append-only docs; no raw archives, binaries, PCAP, secrets, images or generated logs committed. Verify `git diff --check`, `bash scripts/cwal-check.sh`, unchanged six markers/profile, exact change paths; commit/push non-force exclusively `work`, verify remote readback and clean tree, **STOP for independent read-only CHECK**.
8. **Disposition**: `REVERSE_G41_INTEROP_PASS` only if all V1–V4 observed success with correct response and memory-only application behavior, plus isolation and cleanup proven; otherwise `REVERSE_G41_INTEROP_PARTIAL/FAIL/BLOCKED` with precise per-case evidence. Even on PASS, **G41 remains UNSUPPORTED** pending separate owner profile review/promotion; **AO-004 remains CURRENT** and AO-005 not authorized. No PR, merge, main push, release, external production network, NGCP/SCADA/field control or physical I/O.

**JR's only human-entered command is `operation cwal`.** This authorization explicitly permits the bounded lab-local DNP3 exchange, which preceding configuration-only authorizations prohibited.

## Owner authorization — AO-004 func-4 outstation corrective and reverse retest (2026-11-12)

**One bounded owner-authorized corrective `operation cwal` on permanent `work`**, based on verified failure checkpoint `dc92400` / Appendix P. **Implement the minimal production Go DNP3 outstation fix for primary link function 4 `UNCONFIRMED_USER_DATA`**, retain function 3 `CONFIRMED_USER_DATA`, add targeted regressions, execute Go gates, and repeat the isolated OpenDNP3 3.1.2 C++ Master → memory-only Go Outstation **G41V1–V4 Direct Operate with response** test using the previously successful disposable Docker lab technique. **No PR/merge/main/release or G41 profile promotion.**

1. **CWAL entry and authority:** fetch, fast-forward clean `work` including this authorization and `dc92400`; read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, current AO-004, Appendices K–P, relevant source, tests, pinned build scripts and lab. Confirm six identical top markers in `workflow/active_work/README.md` and `handoff.md` (`Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`) and `bash scripts/cwal-check.sh` OK. Preserve profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06`, G41 **UNSUPPORTED**, unchanged. Stop on drift.
2. **Minimal correction:** scope production edit **only** to `internal/outstation/outstation.go` function `reassembleMessage` and immediately adjacent comment if needed. In the existing decoded-link-user-data gate, accept primary (`PRM=true`) frames addressed to the configured outstation with **either** `frame.FuncConfirmedUserData` (wire 3) **or** `frame.FuncUnconfirmedUserData` (wire 4). Correct the false comment that calls confirmed function 4. Do not change link-frame CRC, source/destination address check, reset/link-status handling, transport fragmentation/reassembly, response generation, sequencing, retry behavior, malformed-frame fail-closed logic or other protocol functions. Confirmed function 3 acceptance remains functional. Unconfirmed function 4 must **not** spuriously trigger link ACK (other than actual reset/link-control behavior), and neither function may bypass normal validation. No blanket acceptance of all primary functions.
3. **Targeted regression tests:** add or extend appropriate `internal/outstation/*_test.go` to drive **real encoded link-layer frames through `reassembleMessage` and, as feasible, bounded request/response path**: valid confirmed func3 and unconfirmed func4 both reach normal transport/application processing; primary wrong function, secondary (PRM=false), wrong destination, malformed CRC/transport, and short frames remain rejected or ignored fail closed; preserve reset and link-status handling and exact expected ACK semantics. Test that function4 never creates an unsolicited ACK just for unconfirmed data, that function3 retains preexisting behavior, and that no malformed frame causes control execution. Do not weaken any existing tests. Where transport mocking constrains negative assertions, describe limits instead of claiming unobserved outcomes.
4. **Go verification:** use Go 1.22+ (pinned SHA-256-verified Go 1.22.12 as Appendix K if absent; verified toolchain may be reused) and only existing locked dependencies. `gofmt` modified Go files; run targeted `go test ./internal/outstation/... -count=1` and relevant public outstation packages, `go test ./... -count=1`, `go vet ./...`, targeted `-race` if resources permit, `git diff --check`, `bash scripts/cwal-check.sh`. Record actual exit codes and failures. Do not float module versions.
5. **Repeat isolated reverse test:** reuse Appendix O/P verified ephemeral `dockerd` and a pinned SHA-256-verified OpenDNP3 3.1.2 build, single `--network none` disposable lab container, no published ports, no host/PID network, no Docker socket, two private namespaces `vec01-master=10.77.0.1/24` and `vec01-outstation=10.77.0.2/24` joined by one veth, no default route/NAT/forwarding/external interface. Establish and confirm exact isolation BEFORE any DNP3 traffic. Rebuild the Go fixture against corrected library. One bounded C++ G41V1, V2, V3, V4 Direct Operate **with response** per variation using the existing fixed typed values, fresh fixture state per variation; collect master task completion, per-point state/status, fixture acceptance/value and exact float bits if observable, link control byte and response evidence where available. Explicitly verify that function 4 requests now reach outstation and receive the appropriate response, and function 3 remains valid in a narrowly bounded in-lab control test if necessary. No blind retries, no SBO, no NoResponse, no non-lab address or production output. Any unexpected isolation or command-state behavior must stop the campaign. Negative invalid-index case may run only if a safe, already supported bounded harness mechanism exists; otherwise label NOT_RUN—do not invent wire OUT_OF_RANGE success.
6. **Evidence/cleanup:** report true per-variation results, distinguishing wire evidence from logs. Report `REVERSE_G41_INTEROP_PASS` only if all four variations are independently observed successful with correct response and memory-only fixture state; otherwise `PARTIAL/FAIL/BLOCKED` with diagnostics and no speculative follow-on source repairs. Stop all fixture/master processes, tear down only this run's namespaces, remove disposable container/image and stop temporary daemon as applicable; verify zero leftover listener/veth/ns and unchanged host route/interface baseline. If cleanup fails, flag it explicitly.
7. **Write allowlist and checkpoint:** `internal/outstation/outstation.go`, tightly targeted regression `internal/outstation/*_test.go`, minimally required lab-only observability/harness changes under `lab/ao004/` with written cause, plus **append-only** `docs/verification/AO-004.md`, `workflow/active_work/README.md` and `handoff.md` below unchanged top markers. Preserve Appendices H–P, pinned inputs, supported-profile/governance and all public APIs. No other production `internal/`/`pkg/` changes, no `lab/vec01/` scripts, Go workspace/module edits, raw binaries, PCAP, logs or Docker artifacts committed. Verify changed path audit, `git diff --check`, CWAL gate, non-force commit/push **only to `work`**, remote readback and clean tree. **STOP for independent read-only CHECK.**

**Hard boundaries:** no external, field, NGCP, SCADA or physical I/O; no PR, merge, `main` push, release, AO-005 or supported-profile promotion; no unapproved broad protocol changes. **JR's sole human-entered command remains `operation cwal`.**

## Owner authorization — AO-004 response PRM framing corrective and reverse retest (2026-11-12)

**Bounded owner authorization for one `operation cwal` on permanent `work`, based on checkpoint `473ceb9` and Appendix Q.** Fix the Go outstation's improperly secondary-framed application responses (wire control `0x04`, `PRM=false`) by emitting **valid primary user-data** frames in the outstation→master direction; preserve link-control ACK/status semantics, add targeted regression tests, execute full Go verification, and repeat the isolated pinned OpenDNP3 3.1.2 C++ Master → Go Outstation G41V1–V4 Direct Operate-with-response tests in the already proven ephemeral Docker lab. No unrelated repairs, PR, merge, or profile promotion.

1. **Startup:** fetch and fast-forward clean `work` including this authorization after `473ceb9`. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, active AO-004, Appendix Q, relevant Go link-layer frame definitions, response call sites and tests, lab harness and pinned build inputs. Check the six equal authority markers in `workflow/active_work/README.md` and `handoff.md` (`Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`), `bash scripts/cwal-check.sh` OK, and the unchanged `active_work/supported-profile.md` blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**). Stop on real drift.
2. **Minimal response-framing fix:** inspect `internal/outstation/outstation.go` at the three `FuncConfirmedUserDataR` sites reported in independent CHECK (near lines 800, 842, 2161). Correct the **application data** response and confirmation frame constructors to a valid DNP3 outstation-originating **primary** user-data control (`DIR=false`, `PRM=true`, `FuncCode=frame.FuncUnconfirmedUserData` [wire 4], with FCV/FCB semantics appropriate to unconfirmed user data). The separate **secondary link-control** responses for Reset→ACK and Link Status Request→LINK_STATUS **must retain `PRM=false`** and proper functions; do not indiscriminately flip every `PRM`. Check all response paths consistently, not just the observed G41 response. Remove obsolete `FuncConfirmedUserDataR` usage only at the actual user-data constructors. Do not change encoding/CRC, address validation, receive func3/func4 gate, transport reassembly, sequencing, application payload/status generation, retry policy, public API, or any unrelated behavior. Stop/report if verified code contradicts this narrow fix rather than broadening scope.
3. **Regression tests:** add tightly targeted `internal/outstation/*_test.go` tests that encode/decode actual generated link frames for solicited application response, application confirmation when relevant, Reset ACK and Link Status. Assert response `DIR=false, PRM=true, FuncCode=4`, correct master/outstation address direction and payload carriage, absence of spurious secondary data frames; assert link-layer ACK/Link Status remain proper secondary controls, and that malformed/incorrectly directed/user-data inputs still fail closed. Preserve current func3/func4 receive regressions. If practical, show a test failing against pre-fix behavior and passing after. Report limitations instead of inventing coverage.
4. **Go gates:** `gofmt` modified Go source/tests; `go test ./internal/outstation/... -count=1`, relevant public outstation tests, `go test ./... -count=1`, `go vet ./...`, `go build ./...`, targeted `-race` if resources permit, `git diff --check`, `bash scripts/cwal-check.sh`. Use already verified Go toolchain or SHA-256-pinned Go 1.22.12 from Appendix K; do not float modules, update lock files or toolchains without scope.
5. **Real isolated interoperability retest:** reproduce Appendix O/P/Q ephemeral Docker lab `--network none`, no published ports/host network/PID/socket bind, two namespaces connected only by one veth (`vec01-master=10.77.0.1/24`, `vec01-outstation=10.77.0.2/24`), no default routes/NAT/forwarding; verify isolation **before** any lab-local traffic. Rebuild Go memory-only fixture against corrected code, reuse SHA-256-pinned OpenDNP3 3.1.2 C++ master, execute **one** bounded G41V1, V2, V3, V4 Direct Operate-with-response command per variation using existing typed values and fresh fixture state. Capture per-case master task/point status, outstation acceptance/value/count, floating bit patterns, response link byte/function, IIN, timeouts and exit codes; distinguish actual wire observation from tool logs. No blind retries, SBO or unsolicited production I/O. Invalid-index negative test only if an existing safe bounded mechanism supports it; otherwise NOT_RUN.
6. **Cleanup and disposition:** stop Go/C++ processes, remove only ephemeral namespaces/container/image and temporary daemon as applicable, verify no listener/namespaces/veth left and host interface/route baseline unchanged. `REVERSE_G41_INTEROP_PASS` **only** on 4/4 independently confirmed end-to-end responses with valid point statuses and memory-only effects plus isolation/cleanup; otherwise exact `PARTIAL/FAIL/BLOCKED` with observed blockers; do not patch newly discovered defects without new authorization. G41 **UNSUPPORTED** remains; AO-004 CURRENT; AO-005 not authorized.
7. **Write allowlist:** minimal `internal/outstation/outstation.go` correction, specifically required `internal/outstation/*_test.go`, optional strictly necessary test-harness-only `lab/ao004/` edits with justification, plus append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md` and `handoff.md`. Preserve all earlier Appendix H–Q evidence, six header markers, supported profile, governance and pinned inputs. Do not change other production code, `lab/vec01/`, `go.mod`, `go.sum`, go.work, scripts or roadmap; do not commit binaries, PCAPs, logs or images. Verify exact changed paths and `git diff --check` and `cwal-check`; commit/push **non-force only to `work`**, remote readback + clean tree, then **STOP for independent read-only CHECK**.

**Hard boundaries:** never connect external networks, real field/NGCP/SCADA/physical I/O. No PR, merge, `main` push, release, AO-005 or supported-profile promotion. **JR's only human-entered command remains `operation cwal`.**


---

## Owner authorization — AO-004 isolated invalid-index G41V1–V4 negative interoperability (2026-11-12)

**Owner-authorized NEXT bounded \`operation cwal\` microtask**, following Appendix R checkpoint \`0b9cb26b3e95f245cade54c59365598cf13ac8dc\` (\`REVERSE_G41_INTEROP_PASS\` 4/4). This addendum authorizes the minimum *lab-only* master harness extension required to generate invalid-index commands and one isolated negative interoperability campaign for **G41V1, V2, V3, V4 Direct Operate WITH RESPONSE** against the existing Go memory-only outstation fixture. It does **not** authorize expanding supported functionality, generic production corrections, PR, merge, release, or any field execution. This later, more specific authorization supersedes only the earlier "invalid-index NOT_RUN unless existing mechanism" restriction, solely for the bounded lab-harness extension below. All other AO-004 restrictions remain.

1. **Startup / authority:** On permanent \`work\`, fetch this new owner-authorization commit and fast-forward only if clean and ancestral to the existing verified \`0b9cb26\` checkpoint. Read \`AGENTS.md\`, \`operation cwal.md\`, \`BLACK_SHEEP_WALL.md\`, this CURRENT AO-004 addendum, focused Appendix R, relevant \`lab/ao004\` source/tests, the exact command status bridge and supported profile. Confirm the six top markers match in \`workflow/active_work/README.md\` and \`handoff.md\`: \`Repository: tamzrod/dnp3\`, \`Package: AO-004\`, \`Branch: work\`, \`CURRENT: AO-004\`, \`QUEUED: NONE\`, \`Status: TASK_IN_PROGRESS\`. Run \`bash scripts/cwal-check.sh\`; verify \`active_work/supported-profile.md\` blob \`8a96819917ffde2b6e6915b2cfc74371d1a02e06\` (G41 **UNSUPPORTED**), and a safely clean working tree. Stop/push back on any drift.

2. **Minimal harness extension:** In \`lab/ao004/g41_master.cpp\` only, replace the *hardcoded command index* with a bounded explicit \`--index\` selector supporting **only indices 0 and 1**, default **0**, rejected otherwise *before* creating the OpenDNP3 channel. Preserve exact lab endpoint \`10.77.0.2:20000\`, link addresses 3→4, pinned OpenDNP3 3.1.2, the existing fixed typed values, variations 1–4, Direct Operate **with response**, a finite timeout, and single-command behavior. Implement input validation that rejects malformed/negative/overflowing index and timeout inputs without crash or implicit fallback. Add lab-only offline validation tests if narrowly practical. No arbitrary index, arbitrary value, endpoint override, or generic command generator. If the harness cannot expose the per-point negative status honestly, allow only the minimal \`lab/ao004/G41MasterCommandCallback.*\` adjustment needed for read-only status observation; do not change library semantics.

3. **Isolation preflight (mandatory before traffic):** Reuse Appendix R's ephemeral container and the existing **unmodified** \`lab/vec01\` topology: \`--network none\`, no host networking, published ports, privileged mode, Docker-socket mount, real devices, or external routes; verify \`lo\` only/no routes before creating the two dedicated namespaces. Connect only \`vec01-master=10.77.0.1/24\` and \`vec01-outstation=10.77.0.2/24\` via one veth, no default gateway, NAT or forwarding (\`ip_forward=0\`). Prove lab-only connectivity and unchanged host network baseline. Do not execute ANY command if isolation cannot be demonstrated; report \`BLOCKED/NOT_RUN\` and stop. Use pinned, verified build inputs; do not float versions or fetch inside the runtime lab.

4. **One negative case per variation:** With fresh memory-only fixture state per run, issue exactly one **invalid index 1** Direct Operate with response for **each** of G41V1=int32:2300, V2=int16:12345, V3=float32:1.5, V4=float64:1.5; fixture permits **index 0 only**. Enforce a bounded end-to-end deadline; no blind retry and no SBO/NoResponse/field I/O. For each variation verify the master's actual per-point \`OUT_OF_RANGE\` non-success command status (or exact observed non-success and reason if the implementation fails to preserve status), index echo = 1, variation/type and value echo when available, matching response transaction and link/application framing, raw wire command-status byte decoded independently, IIN, and **zero accepted memory writes** (\`count=0\`, state unchanged). Separate task completion/transport outcome from per-point command status: **task callback completion or exit 0 alone does not pass**. A timeout, missing status, unsupported qualifier, error IIN, wrong echo, absent or ambiguous response, or any mutation is **FAIL/PARTIAL**, never a fabricated \`OUT_OF_RANGE PASS\`. Capture PCAP within the lab and derive a reproducible per-case packet/wire summary; evidence may be documented but raw capture/log/binaries may not be committed.

5. **Regression and verification:** Ensure the original valid-index-0 behavior remains covered with existing regressions and (if isolation remains sound) at most one bounded positive control for each variation when necessary to demonstrate no regression; no broad campaigns. Run \`gofmt\` check of changed Go files (if none, state N/A), \`go test ./internal/outstation/... -count=1\`, \`go test ./lab/ao004/go-outstation/... -count=1\`, \`go test ./... -count=1\`, \`go vet ./...\`, \`go build ./...\`, targeted \`-race\` where resources permit, \`git diff --check\`, and \`bash scripts/cwal-check.sh\` using the previously verified or SHA-256-pinned Go 1.22.12. Report actual PASS/FAIL/NOT_RUN with reasons. No module updates.

6. **Evidence / cleanup / checkpoint:** Report a four-row negative-case matrix and distinguish actual captured wire bytes from decoded output and fixture logs. Record any failure truthfully, including a status-propagation defect, without broadening into production code repair. Stop the Go/C++ processes; remove only this run's temporary namespaces/veth, container/images and temporary daemon where used. Verify no leftover \`:20000\` listener, netns, veth, routes, forwarding or altered host baseline. Preserve prior evidence Appendices H–R. Append a new Appendix S to \`docs/verification/AO-004.md\` and append concise factual handoffs below untouched marker blocks in \`workflow/active_work/README.md\` and \`handoff.md\`. Check exactly the allowlisted changes, \`git diff --check\`, CWAL gate and no raw artifacts/secrets; commit and push **non-force to \`work\` only**, then verify remote readback and clean tree. If any essential gate fails, record \`BLOCKED\` or \`PARTIAL\`, not full success. **STOP for a separate independent read-only CHECK**, irrespective of pass/fail. Keep AO-004 CURRENT.

**Write allowlist for this microtask:** \`lab/ao004/g41_master.cpp\`, tightly necessary lab-only callback files \`lab/ao004/G41MasterCommandCallback.h\` and \`lab/ao004/G41MasterCommandCallback.cpp\` (observation only), narrowly necessary test/source documentation under \`lab/ao004/\`, and append-only \`docs/verification/AO-004.md\`, \`workflow/active_work/README.md\`, \`handoff.md\`. No changes to production \`internal/\` or \`pkg/\`, \`lab/vec01/\`, \`active_work/supported-profile.md\`, \`AGENTS.md\`, \`operation cwal.md\`, KDE governance, roadmap, CI, \`go.mod\`, \`go.sum\`, or \`main\`. No PR, merge, release, profile promotion, AO-005, external network, NGCP/SCADA, physical device or field commands. **JR's only human-entered command: \`operation cwal\`.**

---

## Owner authorization — AO-004 G41V1–V4 OUT_OF_RANGE command-status propagation corrective (2026-11-12)

**Next bounded owner-authorized `operation cwal` microtask** after checkpoint `7fd16ea330e2e44b4a5b66dbfe6f0ee122d2e141` (Appendix S, `INVALID_INDEX_NEGATIVE_PARTIAL`). Repair only the verified negative G41 Direct Operate-with-response command-status propagation gap, then independently retest G41V1–V4 against pinned OpenDNP3 3.1.2 in the isolated memory-only lab. This addendum explicitly authorizes narrowly scoped production changes required to preserve and convey the handler’s non-success `ControlOutOfRange` as a wire G41 command-status octet, without treating refusal, transport acceptance, generic task completion or any failure as successful execution. All previous AO-004 scope/safety requirements remain in force unless explicitly narrowed below.

1. **Startup gate:** Fetch `origin/work` and fast-forward only with safe clean ancestry from `7fd16ea`. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, this CURRENT addendum, Appendix S, and only necessary implementation/tests/standard definitions. Confirm identical six authority markers in README/handoff (`Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`); `bash scripts/cwal-check.sh` OK; supported-profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**); clean tree. STOP on mismatch or unknown drift.
2. **Minimal status-path corrective:** Inspect `pkg/dnp3/outstation/server.go` `internalDataHandler.WriteAnalogOutput`, public `HandleAnalogCommand` `(status, error)` contract, and `internal/outstation/outstation.go` `handleDirectOperate` / `executeControl` / `buildG41EchoObject` / error framing. Implement the smallest compatible mechanism that preserves exact non-success G41 command status (especially `ControlOutOfRange`) across the public bridge, internal handler and application response encoding. For a syntactically valid, single-point G41V1–V4 Direct Operate with index 1 rejected by the memory-only fixture, emit a normal G41 response carrying **original index, variation, numeric value and actual OUT_OF_RANGE status**, rather than a generic `FuncUnknown` response. Preserve `ControlSuccess` only after explicit handler acceptance. **Do not** convert malformed requests, unsupported variation, missing handler/status, transport failures or ambiguous execution to success; keep existing fail-closed semantics and appropriate error responses. Do not change other command types, general architecture, protocol profiles, retry policy, public API signatures, link framing/CRC or wire encoding beyond the narrowly required G41 non-success status echo. If status cannot be preserved safely through existing signatures, STOP/PUSHBACK; do not invent broad API redesign.
3. **Targeted regression / negative cases:** Add tests that fail on pre-fix behavior and pass after repair, covering G41V1 int32, V2 int16, V3 float32, V4 float64 at invalid index 1 and valid index 0. Assert correct G41 echoed group/variation/count/index/value, command-status byte `OUT_OF_RANGE` from the existing public status definition (verify its numeric wire encoding rather than guessing), response APDU/IIN, no memory mutation for rejected index, no false success and one handler invocation only. Cover handler responses `(ControlOutOfRange, error)`, `(ControlOutOfRange, nil)`, `(nil, nil)` and relevant unexpected errors where practical to ensure status cannot be silently discarded or fabricated. Preserve all existing positive, failure and v0 CROB tests. No broad refactors.
4. **Go gates:** Use previously verified or SHA-256-pinned Go 1.22.12. Format changed Go files; run targeted affected package and public bridge/fixture regression tests, `go test ./... -count=1`, `go vet ./...`, `go build ./...`, targeted `-race` if supported, `git diff --check`, and `bash scripts/cwal-check.sh`. Record actual PASS/FAIL/NOT_RUN. Do not float dependencies or alter modules/CI.
5. **Isolated interoperability retest:** Reuse exactly Appendix S lab and pinned OpenDNP3 3.1.2: ephemeral `--network none` container (not privileged, no host networking/ports/devices/socket mount), verify lo-only/zero routes before network creation, then two namespaces `10.77.0.1/24` ↔ `10.77.0.2/24` connected by a single veth, no default routes/NAT/DNS/external connectivity, `ip_forward=0`. Prove isolation before DNP3 traffic; otherwise STOP with `NOT_RUN`. With fresh memory-only fixture state for each case, execute one bounded invalid-index **1** Direct Operate WITH RESPONSE for each V1–V4, no blind retry, SBO, no-response command, physical IO, NGCP, SCADA or field connection. Require independently captured wire-level G41 response command status `OUT_OF_RANGE`, echoed index/value and correct master per-point non-success status; memory accepted count remains zero. Record response link-control `0x44`, APDU, IIN and statuses; distinguish task summary and exit code from point status. Run one bounded index-0 positive control per variation to prove 4/4 unchanged success where isolation remains valid. Preserve exact float bits. Any timeout, absent/ambiguous wire status, wrong echo, accepted invalid write or false success is FAIL/PARTIAL, not PASS. Keep captures only as transient lab evidence and document reproducible decoded summaries.
6. **Cleanup and checkpoint:** Stop all test processes and remove only ephemeral namespace/veth, images/container and temporary daemon; verify no listener on `:20000`, leftover routes, altered host interface/forwarding, or processes. Append **Appendix T** to `docs/verification/AO-004.md` (preserve Appendices A–S) and concise append-only outcome to README/handoff below unchanged markers. Report per-variation positive/negative result matrix, test gates, source paths, observed status bytes, exact limitations, isolation and cleanup evidence. Stage only allowlisted paths, check diff/secret/artifact hygiene and `cwal-check`; commit and push **non-force to `work` only**, verify remote readback/clean tree. On defect, checkpoint a truthful `PARTIAL/BLOCKED` without attempting unrelated fixes. **STOP for separate independent read-only CHECK** regardless of outcome; AO-004 remains CURRENT.

**Microtask write allowlist:** `pkg/dnp3/outstation/server.go` and narrowly necessary tests under `pkg/dnp3/outstation/`; `internal/outstation/outstation.go` and narrowly necessary tests under `internal/outstation/`; any strictly required lab-only memory fixture test under `lab/ao004/go-outstation/`; append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, and `handoff.md`. The existing `lab/ao004/g41_master.cpp` must remain unchanged unless a proven essential bounded test-only defect requires explicit new authorization. No general library refactor, changed public exported signatures, unrelated `internal/`/`pkg/` source, `lab/vec01/`, supported-profile, `.kde/`, governance, roadmap, scripts, CI, `go.mod`, `go.sum`, raw PCAP/log/binary/image artifacts, PR, merge, `main` push, release, AO-005 promotion, or external/field/NGCP/SCADA/physical controls. JR’s only human-entered command remains **`operation cwal`**.

---

## Owner authorization — AO-004 capture provenance and evidence-closure microtask (2026-11-12)

**New bounded owner-authorized CURRENT microtask for one `operation cwal`, following verified Appendix T checkpoint `800e6beb39b28e48c8a5170bf8e2b7d6daf3aa93`.** Close evidence *accounting and reproducibility* gaps only: original PCAP provenance, strictly packet-derived `.vec` evidence, independent decode and hashes; retain an honest classification of the existing OpenDNP3 3.1.2 G41V3/V4 signed-zero/subnormal normalization mismatch; inventory negative/timeout/cancellation/concurrency gaps. This is **not** authorization to change production behavior, weaken Go master's raw-bit echo validation, assert conformance, grant G41 support, or close AO-004. All previous constraints remain unless narrowly superseded below.

1. **CWAL startup and preflight:** Fetch `origin/work`, verify clean fast-forward ancestry from `800e6be` and the new owner authorization; no force operations. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, this CURRENT addendum, Appendices H/I/R/S/T, and only necessary capture format/procedure/harness evidence. Six markers in `workflow/active_work/README.md` and `handoff.md` must match exactly: `Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`. Run `bash scripts/cwal-check.sh`, ensure safely clean worktree, and verify the unchanged `active_work/supported-profile.md` blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**). STOP on divergence or missing authority.

2. **Original capture recovery first (read-only):** Search only known AO-004 evidence locations and lab artifacts referenced by Appendices H/I/R/S/T and the current isolated runner's authorized temporary capture location. Identify actual source/provenance of each original PCAP: lab role/direction, capture interface, timestamp, pinned peer version/source hash, lab topology, acquisition command/tool, original byte length and SHA-256, packets/frames, and relationship to a named test case. Inspect real bytes, not merely a historical textual claim. If originals are missing, mark **`ORIGINAL_PCAP_UNAVAILABLE`** with precise missing artifact names; do not manufacture, reconstruct, relabel copied hex as original PCAP, or claim historical SHA-256 verification. Explain exactly which older assertions remain documentary/secondhand.

3. **Only if originals absent and a proven bounded isolated lab is available, allow a NEW evidence capture (never call it the original):** Reuse the already validated pinned OpenDNP3 3.1.2 and memory-only Go lab in an ephemeral `--network none` container, no host networking/ports/devices/socket mount, with `lo`-only/zero routes pre-topology, a single veth between `10.77.0.1/24` and `10.77.0.2/24`, no default route, DNS, NAT, forwarding or external access. Prove the gate before any packet. Execute only minimal, bounded, single-shot G41V1–V4 Direct Operate WITH RESPONSE lab cases needed to generate fresh verifiable captures: index 0 normal success and index 1 `OUT_OF_RANGE` with fresh in-memory state and no field/NGCP/SCADA/physical IO; include a V3/V4 signed-zero/subnormal characterization **only if a documented existing Go-master→OpenDNP3-outstation harness can perform it without new production code or unapproved harness changes**. Preserve exact bits and capture any peer normalization as **FAIL/DIVERGENCE**, never PASS. No blind retries, SBO, no-response operations, dynamic endpoints or broader test campaign. If the environment cannot be proven isolated or harness prerequisites are missing, do **not** execute; report **`NEW_CAPTURE_NOT_RUN`** with blocker.

4. **Packet-derived .vec and reproducibility:** For every genuinely available original or newly captured PCAP, calculate SHA-256 from the real source bytes; derive a `.vec` from captured packet order with deterministic, documented extraction (including TCP reassembly where necessary) using `active_work/testdata/external/FORMAT.md`. Record fixture IDs, source version/commit and isolated interface/timestamp, master/outstation addresses, TCP stream association, packet/frame counts, full DNP3 link bytes and CRC verification, TL/APDU, G41 variation/index/value/status, IIN, expected/observed master status and fixture state, and a reproducible extraction command/procedure. Compute SHA-256 for PCAP and derived .vec and include a manifest `SHA256SUMS.txt`. Do not silently use manually fabricated or simulator-derived packet bytes as independently captured evidence. Existing historic `.vec`/captures, if any, must be distinguished from this run. If an artifact cannot safely be persisted, record it as **TRANSIENT_ONLY**, including why and the reproducibility limitation, rather than treating text summaries as a durable original capture.

5. **Artifact handling and narrow write scope:** Prefer verified, sanitized, reasonably bounded evidence artifacts under **`testdata/external/ao004/`**: `README.md` (capture provenance, commands and per-case matrix), packet-derived `*.vec`, `SHA256SUMS.txt`, and matching `*.pcap` or `*.pcapng` **only if** proven to contain exclusively the isolated lab's synthetic memory-only traffic, no credentials/tokens/private network or field data, and individually size-checked. These are explicitly authorized exceptions to previous task-specific raw-PCAP/no-binary-commit restrictions **only for this named, inspected and sanitized lab evidence directory**, not permission for arbitrary binaries, logs or production payloads. No automatic `git add -f` of unrelated ignored files; if repo policy/governance prohibits committing a verified capture or it cannot be inspected, leave it uncommitted and report `TRANSIENT_ONLY` / blocker rather than bypassing policy. Never assert a later re-capture is the original historical PCAP.

6. **Float divergence classification:** Reconcile Appendix H's Go Master→OpenDNP3 Outstation V3/V4 `-0.0` and smallest-subnormal bit-pattern differences: independently verified original capture when accessible versus evidence-only historic assertion when not; record request/echo hex, source-side and peer-side behavior, acceptance vs client outcome, and whether cause is peer serialization, unknown or unverified. Do not modify IEEE-754 float semantics, parser, exact-bit echo checks, non-finite rejection, status conversion or any production library code. Preserve peer-specific mismatch as **FAIL/DIVERGENCE** with Go fail-closed behavior; do not mark broad interoperability PASS.

7. **Coverage inventory, no fake closure:** Make a compact traceable PASS/FAIL/NOT_RUN table covering both directions and G41V1–V4 normal positive and invalid-index non-success, wrong qualifier/count/variation/length/extra object, signed zero/subnormals/finites/NaN/Inf, response status/IIN, malformed/CRC, timeout/disconnect/cancellation, concurrent commands, no blind retry and quarantine. Cite exact test source/capture/checkpoint for each; distinguish unit-only coverage from pinned-independent-peer wire verification. In particular, an unrun timeout/concurrency case stays `NOT_RUN`. Do not execute additional unapproved malformed/timeout campaigns in this evidence-closure microtask. Record outstanding gaps as a future scoped proposal, not a self-promoted microtask.

8. **Verification and exit:** Run only safe applicable checks, including `git diff --check`, `bash scripts/cwal-check.sh`, deterministic fixture validation/CRC verification where available and focused `go test` for existing capture parsers if exercised; run broader Go tests only if appropriate and report PASS/FAIL/NOT_RUN accurately. Cleanup any isolated lab resources and verify no residual namespace/veth/listener/container, no host network changes. Append **Appendix U** (preserving earlier Appendices A–T) to `docs/verification/AO-004.md` and concise append-only checkpoints below the six unchanged marker blocks in `workflow/active_work/README.md` and `handoff.md`. Inspect changed path allowlist/secrets/artifact sizes, record exact commit paths and hashes, checkpoint non-force **to `work` only**, read back remote SHA/blob and verify clean tree. If original PCAP and/or required packet-derived evidence cannot be recovered or recreated, mark `EVIDENCE_CLOSURE_PARTIAL` or `BLOCKED`, not complete. **STOP for a separate independent read-only CHECK, regardless of outcome.**

**Write allowlist:** append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md`; and narrowly defined verified safe evidence artifacts under `testdata/external/ao004/` only. No Go/C++/harness/protocol changes, `lab/vec01/`, supported-profile, active task markers, roadmap, governance/KDE/CI, module files, PR, merge, `main` push, release, AO-005 promotion or field/NGCP/SCADA/physical I/O. JR's **only human-entered command remains `operation cwal`**.

---

## Owner authorization — AO-004 evidence-path variance reconciliation (2026-11-13)

**NEW owner decision, effective only from this commit onward.** Following AO-004 Appendix U checkpoint `99d05e79c7adf564562363949c961550796edd2f` (`EVIDENCE_CLOSURE_PARTIAL`) and the separate read-only CHECK's path-discrepancy finding, the owner explicitly **approves retaining the already committed artifacts at `active_work/testdata/external/ao004-20261112/`** rather than relocating them to the originally authorized `testdata/external/ao004/`. The repository's canonical evidence tree is under `active_work/testdata/external/`. The earlier owner authorization `fce286e0e0faa6534dc62e15fe9fc65bbc81d040` named a different exact write allowlist, and the implementation commit `99d05e7` deviated without prior permission: this is a **historical path-authorization variance**, which must be disclosed, **not backdated or rewritten**. This later owner approval resolves permission for the location prospectively and accepts retention of the existing contents subject to independent artifact verification. It does **not** retroactively make that prior write compliant.

**Authorize exactly one documentation-only corrective `operation cwal`:**

1. **Startup gate:** Fetch `origin/work`, verify the new owner-authorization commit is a clean fast-forward descendant of `99d05e7`, clean working tree, six identical markers in `workflow/active_work/README.md` and `handoff.md` (`Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`), supported-profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**), and `bash scripts/cwal-check.sh` OK. Read governance and this exact authorization plus Appendix U. STOP if drift or unmet prerequisite.
2. **Artifact hash verification, read-only:** Verify that exactly one committed PCAP, eight packet-derived `.vec` files, `README.md` and `SHA256SUMS.txt` are present under **`active_work/testdata/external/ao004-20261112/`**. Run `sha256sum -c SHA256SUMS.txt` from that directory against the **actual committed file bytes**, reporting each of the nine entries PASS/FAIL; do not infer hash correctness from the manifest text or Git blob IDs. If a hash mismatch or missing file occurs, **STOP/PUSHBACK**, preserve evidence unchanged, and checkpoint only the factual discrepancy if documentation can safely be written. Inspect committed PCAP header/size and verify synthetic lab-only endpoints `10.77.0.1`↔`10.77.0.2:20000` with no non-lab payload/credential/field data, if the available offline tooling permits; report NOT_RUN rather than fabricate. Optionally perform deterministic offline DNP3 frame/CRC consistency checks on existing `.vec` records, but **no new protocol traffic**.
3. **Append-only truthful reconciliation:** Add a compact dated **Appendix V** to `docs/verification/AO-004.md` and append corresponding concise dated notes below (not within) the six marker lines in `workflow/active_work/README.md` and `handoff.md`. State original `fce286e` allowlist `testdata/external/ao004/`, actual `99d05e7` committed path `active_work/testdata/external/ao004-20261112/`, the later owner authorization commit hash from this heading's introducing commit, and the distinction between **prospective retention approval** and **noncompliant-at-time-of-write historical variance**. State each genuine hash verification result and exact observed artifacts, original historical PCAPs still `ORIGINAL_PCAP_UNAVAILABLE`, new Appendix U capture remains a new capture and **not** a recovered original, float signed-zero/subnormal remains historic `FAIL/DIVERGENCE`, missing negative/timeout/concurrency cases remain `NOT_RUN`, and `EVIDENCE_CLOSURE_PARTIAL` remains until separately justified. Do not assert full AO-004 closure or PR readiness.
4. **No artifact or source rewrite:** Preserve original PCAP, all eight `.vec`, manifest, README, provenance, and Appendix U byte-for-byte. Do not move, rename, delete, regenerate, amend, recommit, or alter them; no data manipulation or re-capture. Only append the three documentation checkpoint paths below. No Go/C++/harness, governance, roadmap, profile, branch reconciliation, or source changes. No lab execution or external/field access.
5. **Checkpoint and stop:** Verify `git diff --check`, `bash scripts/cwal-check.sh`, allowlist and append-only preservation, exact changed-path list; commit and push non-force **to `work` only**; read back the remote commit/changed blobs, verify a clean tree; **STOP for a separate independent read-only CHECK**, regardless of PASS/PARTIAL/BLOCKED. If hashes cannot be verified, report `HASH_VERIFICATION_NOT_RUN` instead of claiming PASS. G41 stays **UNSUPPORTED**, AO-004 remains CURRENT, AO-005 unpromoted.

**Write allowlist for this corrective:** append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md`. All `active_work/testdata/external/ao004-20261112/` files are **read-only** in this iteration, as are `workflow/active_work/AO-004.md` after this owner commit and `active_work/supported-profile.md`. No PR, merge, `main` push, release, AO-005 promotion, real field/NGCP/SCADA/physical I/O. JR's **only human-entered command is `operation cwal`**.

---

## Owner authorization — AO-004 bounded malformed G41 / timeout / quarantine interop coverage (2026-11-13)

**NEW owner authorization for exactly one `operation cwal` microtask**, following the independently CHECKED Appendix V checkpoint `01a2d3b2e3592e310f48154e950dc6f60038b85d`. Scope: deterministically investigate the remaining **single-point G41V1–V4 Direct Operate WITH RESPONSE** negative-request handling and disconnected/timeout ambiguous-outcome behavior using only memory-only fixtures and pinned independent **OpenDNP3 3.1.2** in the proven isolated lab. The purpose is **coverage and evidence**, not broad implementation or conformance claims. Do not change production Go, public API, protocol policy, float handling, supported profile, or any existing evidence. No field access.

1. **Startup / authority:** Fetch `origin/work` and require safe clean fast-forward from `01a2d3b` to this owner commit; clean tree; read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, this AO-004 CURRENT addendum, Appendices U/V, `active_work/testdata/external/FORMAT.md`, and only the relevant master/outstation/control tests and lab topology. Verify six matching markers in `workflow/active_work/README.md` and `handoff.md`: `Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`; supported-profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**); `bash scripts/cwal-check.sh` OK. STOP/PUSHBACK on drift, unauthorized dirty state or inability to verify.

2. **Plan a bounded fixed matrix before running:** Explicit cases, at most ONE command attempt per fresh isolated fixture/connection, no automated fuzzing and no blind retry: (a) valid controls for V1–V4 only as necessary control cases; (b) malformed G41 `0x28` object truncation, incorrect value width, wrong variation, count=0 and count>1, extra object, unsupported qualifier, invalid index and non-finite V3/V4 where a suitable existing sender allows it; (c) bounded peer-unavailable-before-send/connection-refused, explicit peer disconnect before command, and response-loss/late-response **only where a controlled lab-only fault injection can prove the timing and expected ambiguity without executing twice**; (d) no blind retry, ambiguity/UNKNOWN and quarantine behavior, and an explicit reset/new-connection condition only when existing APIs/tests support it safely. For each case record which component is being tested (Go master, Go outstation, pinned independent peer), whether a request reached the handler, exact requested command count, IIN/response/status when applicable, caller status/error, and fixture accepted-write count. Distinguish `PASS`, `FAIL`, `NOT_RUN`, and `UNIT_ONLY`; never infer no execution from a timeout alone.

3. **Safety and isolated execution gate:** Only run protocol traffic within the already approved ephemeral Docker `--network none` sandbox; no privileged mode, host networking/ports, host PID/device/socket mounts or external/field routes. Before any traffic prove `lo` only / zero routes, then single veth linking `vec01-master=10.77.0.1/24` to `vec01-outstation=10.77.0.2/24`, zero default routes/NAT/DNS/external access, and `ip_forward=0`. Restrict listener to `10.77.0.2:20000`, independently verify pinned OpenDNP3 3.1.2 identity. No production PPC/NGCP/SCADA, physical I/O, real setpoints, SBO, DirectOperateNoResponse, link to external host or arbitrary destination. If isolation or independent-peer harness support cannot be proved, mark `NOT_RUN` and continue only safe offline/unit evidence. Never recycle a possibly ambiguous control connection for a second command.

4. **Harness constraints / no speculative code changes:** Prefer existing lab senders and existing unit tests. Explicitly allow only **minimal lab-only** fixture/sender changes under `lab/ao004/` if truly necessary for fixed malformed G41 and fault-injection cases: bounded CLI selectors/frozen byte vectors, reject unknown args and endpoint changes, exact type/length/count limits, single-shot transmission, a finite deadline and deterministic capture/logging. **No generic network sender, no arbitrary payload/host CLI, no uncontrolled fuzzing, no mutation outside memory.** If existing OpenDNP3 master APIs cannot generate a malformed wire object, conduct the relevant Go-side offline/unit negative test instead and mark independent-wire `NOT_RUN`; do not bypass pinned API or invent packet injection. If a proposed test requires `internal/` or `pkg/` changes, a new dependency, `lab/vec01/`, capture parser or CI/script modification, STOP/PUSHBACK that portion and document the specific needed follow-up authorization.

5. **Timeout / retry / quarantine assertions:** A timeout or dropped connection cannot be relabeled `ControlTimeout` as if the command was definitely rejected if execution may already have occurred. Capture **single-attempt** proof from master logs/packet observation and fixture memory; where request acceptance is ambiguous, require UNKNOWN/ambiguous outcome and appropriate quarantine/fail-closed behavior rather than blind retry. Record startup readiness race separately from an in-flight control; never repeat an ambiguous in-flight command. For pre-send connection failure, prove zero sent command frames and zero handler writes. No remote-reset commands or state clearing that hides a prior accepted write.

6. **Artifacts and verification:** Protect all existing `active_work/testdata/external/ao004-20261112/` files **byte-identically**, Appendix U/V, and their manifest. For newly verified synthetic-only, small and sanitized captures, allow a **new** dated directory **`active_work/testdata/external/ao004-negative-20261113/`** containing `README.md`, real lab-only `*.pcap`, packet-derived `*.vec`, and `SHA256SUMS.txt`; do not claim historical originality, create fake PCAP, publish private traffic, or omit capture provenance. If capture cannot be inspected/safely persisted, use documented TRANSIENT_ONLY evidence, not fake fixture proof. Record full request/response bytes, DNP3 link CRC/IIN/status where available and case-specific provenance; classify independent peer vs Go-only testing. Keep within small artifact sizes; no secrets or field data.

7. **Gates, cleanup, checkpoint:** If lab-only Go/C++ files changed, run appropriate formatting/compilation and targeted tests; always run applicable existing Go regression tests (`go test ./... -count=1`, `go vet ./...`, `go build ./...`, targeted race if practical), `git diff --check`, `bash scripts/cwal-check.sh`; report `NOT_RUN` where impossible. Cleanup only task-owned namespace/veth/container/images/temp daemon, confirm no `:20000` listener, residual processes/routes or altered host baseline. Append **Appendix W** to `docs/verification/AO-004.md` (preserve A–V) with deterministic matrix and explicit PASS/FAIL/NOT_RUN, and concise append-only notes below untouched six markers in `workflow/active_work/README.md` and `handoff.md`. Verify exactly authorized changed paths, no changed historic evidence or public profile, no binary/secret leakage, clean tree, and non-force checkpoint/push to permanent **`work` only**, with remote readback. If any important matrix case cannot be performed or shows a defect, checkpoint honest `NEGATIVE_TIMEOUT_COVERAGE_PARTIAL`/`BLOCKED`, not fabricated PASS. **STOP for separate independent read-only CHECK** regardless of result; retain `AO-004 CURRENT` and G41 **UNSUPPORTED**.

**Write allowlist for this microtask:** only strictly necessary bounded lab-only source/tests under **`lab/ao004/`** (no general harness redesign); append-only **`docs/verification/AO-004.md`**, **`workflow/active_work/README.md`**, **`handoff.md`**; and newly created vetted synthetic evidence **`active_work/testdata/external/ao004-negative-20261113/`** only. Prior AO-004 evidence directory **`active_work/testdata/external/ao004-20261112/`** is read-only. No production `internal/` or `pkg/` modifications, `active_work/supported-profile.md`, AO-004 authority markers, governance/KDE/roadmap/CI/scripts, `go.mod`, `go.sum`, `lab/vec01/`, PR, merge, `main` push, release, AO-005 promotion, external network or field/NGCP/SCADA/physical outputs. **JR's sole human-entered command is `operation cwal`.**

---

## Owner authorization — AO-004 one-pass pre-PR branch reconciliation (2026-11-13)

**One bounded `operation cwal` on permanent `work`, following independently checked Appendix W checkpoint `8945a512a7dc23d57ad4b6417c7a7c6a50c96d17`.** Objective: prepare an accurate, *minimal* AO-004 PR readiness decision against current `main`. The verified starting comparison is `main=2ff2ffca05c66ba73d8c08a561e1227d301348a1`, `work=8945a512a7dc23d57ad4b6417c7a7c6a50c96d17`, diverged (`work` 52 ahead, 2 behind). PR #27 has already merged the initial G41V1–V4 implementation into `main`; do **not** duplicate it or treat raw commit count as unmerged content.

1. **Startup gate:** Fetch both branch refs without modifying `main`; verify safe ancestry and clean worktree, six identical authority markers (`Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`), unchanged `active_work/supported-profile.md` blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**), and `bash scripts/cwal-check.sh` OK. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, this CURRENT authority, the PR #27 reconciliation record and relevant existing verification. Stop on unrecognized branch drift or marker mismatch.
2. **Precisely reconcile** the two `main`-only commits, including merge metadata, PR #27's actual merged tree, and all `work`-only changes. Use merge-base and tree/content comparisons, not just ancestry or commit counts. Categorize each remaining path as: (a) already merged/equivalent to `main`, (b) needed AO-004 protocol bug correction plus focused tests, (c) appropriate lab fixture and independent-peer evidence, (d) historical/duplicated governance documentation or unrelated changes to exclude. Identify the **smallest coherent PR scope** and an actionable safe route to produce it later without force-push, rebase or modification of existing history. Note any conflicts from the two `main`-only commits.
3. **Verification rather than new missions:** Run existing `go test ./... -count=1`, `go vet ./...`, `go build ./...`, relevant targeted regressions and `git diff --check`/`cwal-check`, if the environment allows; report genuine PASS/FAIL/NOT_RUN. Use already committed isolated OpenDNP3 3.1.2 captures and Appendix U/V/W findings, without re-running peer experiments. Categorize unsigned/malformed/timeout coverage honestly: independent-wire PASS for documented scoped cases; unit-only where applicable; unrun wire cases `NOT_RUN`; OpenDNP3 G41V3/V4 signed-zero/subnormal divergence remains known peer-specific `FAIL/DIVERGENCE`. Do not weaken strict Go float bit validation or require optional test expansion for a pre-PR classification.
4. **Read-only comparison; docs-only checkpoint:** Record a concise pre-PR reconciliation report as **Appendix X** (append-only) in `docs/verification/AO-004.md`, including exact `main`-only commit identities, actual diff categories, proposed minimal PR source/evidence path list, tests and limitations, and clear **GO / NO-GO** for the proposed safe PR route versus full `work` → `main`. Add short append-only handoff/status entries below unchanged authority markers in `workflow/active_work/README.md` and `handoff.md`. Do **not** create a PR, integration branch, change code, merge, cherry-pick, rebase, modify `main`, delete history, move evidence or float the profile.
5. **Exit:** Check exact three-path documentation allowlist, zero deletions in existing documentation, no change to source/tests/captures/manifest/profile/markers, `git diff --check` and `cwal-check`; checkpoint non-force to `work` only, remote readback, clean tree. Stop for a separate independent read-only CHECK regardless of result. AO-004 remains CURRENT; G41 **UNSUPPORTED**; AO-005 not promoted.

**Write allowlist:** append-only `docs/verification/AO-004.md`, `workflow/active_work/README.md`, `handoff.md` only. All other paths strictly read-only. No optional protocol-testing missions, no force-push/rebase, no automatic PR/merge/release, no field/NGCP/SCADA or physical I/O. JR's **only human-entered command is `operation cwal`**.

---

## Owner authorization — AO-004 focused PR creation (2026-11-13)

**One bounded `operation cwal`, following independently CHECKED Appendix X checkpoint `a96c5227f9eb3098e3a9f522f83cdaf8a57e1579`.** The owner authorizes creation of **one focused AO-004 pull request into `main`** from a **NEW branch rooted at current `origin/main`**, without changing the permanent `work` branch history. This supersedes earlier AO-004 no-PR restrictions **only for opening this scoped PR**. No automatic merge, release, AO-004 closure, AO-005 promotion, profile expansion, field tests or physical controls.

1. **Startup:** Fetch `origin/work` and `origin/main`. Verify this owner authorization descends cleanly from `a96c522`; identical six-line markers in `workflow/active_work/README.md` and `handoff.md` (`Repository: tamzrod/dnp3`, `Package: AO-004`, `Branch: work`, `CURRENT: AO-004`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`); supported-profile blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` (G41 **UNSUPPORTED**); clean `work` tree; `bash scripts/cwal-check.sh` OK. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, this authority and Appendix X. Recheck `main` tree/merge-base rather than assume the previously seen `2ff2ffca` remains current; STOP if new conflicting content would invalidate the known clean application route.
2. **New PR branch only:** Create a distinct descriptive branch, e.g. `pr/ao004-g41-corrections`, **from current `origin/main`**. Do not rebase, cherry-pick, force-push or rewrite `work` or `main`. Apply a path-scoped tree diff from the verified merge-base `38c6df0a43e7093613ae4ab70dbd4750a04e1a35` to the last checked `work` checkpoint (or a verified equivalent unchanged source/evidence tree) rather than replaying all `work` commits or governance history.
3. **Exact AO-004 protocol files (12):** `internal/outstation/outstation.go`, `internal/outstation/g41_out_of_range_echo_test.go`, `internal/outstation/func4_userdata_test.go`, `internal/outstation/response_framing_test.go`, `internal/master/master.go`, `internal/master/g41_out_of_range_status_test.go`, `pkg/dnp3/master/client.go`, `pkg/dnp3/master/out_of_range_status_test.go`, `pkg/dnp3/types/commands.go`, `pkg/dnp3/types/types_test.go`, `pkg/dnp3/outstation/server.go`, `pkg/dnp3/outstation/bridge_out_of_range_test.go`. Include the related **`lab/ao004/`** harness and only the already committed, verified AO-004 lab evidence directories **`active_work/testdata/external/ao004-20261112/`** and **`active_work/testdata/external/ao004-negative-20261113/`** for reproducibility. Preserve exact source/evidence bytes and manifests; do not retest live peer, change tests, create optional missions or fabricate new captures. Do **not** include `workflow/active_work/`, `handoff.md`, `docs/verification/AO-004.md`, `docs/verification/AO-004-PR27-GOVERNANCE-RECON.md`, roadmap, other unrelated historical governance, or any profile change.
4. **Regression gate:** Verify the new PR branch diff lists only the 12 protocol paths plus `lab/ao004/` and the two evidence directories; no already-merged initial G41 source unrelated to these corrections, unexpected deletion or secret. Run existing `gofmt` check, `go test ./... -count=1`, `go vet ./...`, `go build ./...`, `git diff --check`; verify existing evidence hashes where practical. Record any NOT_RUN honestly. Do not turn optional malformed-wire/timeout lab testing or historic OpenDNP3 float divergence into blocking new missions; retain exact-bit Go validation, and disclose known limited peer behavior.
5. **PR creation and stop:** Commit only the authorized scoped branch contents and **push that new branch non-force**. Create a single PR with **base `main`**, **head the new AO-004 PR branch**, summarizing the Func4 receive fix, primary response framing, status propagation, available interop evidence, tested cases and known limitations. Clearly state G41 is **UNSUPPORTED in the existing published profile** and this PR does not authorize AO-005 or production/NGCP/SCADA use. Record the PR URL, branch, commit, changed-path count and actual test outcomes in JR's final report. **STOP immediately after PR creation** for independent CHECK; do not merge, auto-promote, release, advance the roadmap, change permanent `work` history, or modify `main`. If a gate fails or an appropriate PR branch already exists, stop and report rather than duplicate, bypass or broaden scope.

**JR's only human-entered command is `operation cwal`.** This owner authorization itself is append-only to `workflow/active_work/AO-004.md` on `work`; the subsequent JR invocation is authorized to write **only the new PR branch** as specified above and must not write to permanent `work`, `main`, or unrelated branches.

---

## Owner decision — close AO-004 and promote EVT-001 (2026-11-13)

**Owner decision, recorded before any EVT-001 protocol edit.** PR #28 is merged (`origin/main` `7a3f52a40c8b5644e1cbff3053256360009fe87f`). The owner authorizes:

1. A normal merge of `origin/main` into permanent `work` that preserves the verified protocol tree.
2. Closure of AO-004. Its approved PR milestone is complete.
3. Creation and promotion of `EVT-001` as CURRENT on `work`.
4. Implementation of timestamped Class 1/2/3 events and unsolicited reporting, with tests, on `work` only.
5. Non-force commits and pushes of verified progress to `work`.

The earlier AO-004 rule that forbade writes to permanent `work` is superseded **only** for this transition and for EVT-001 implementation. It does not authorize AO-005, a supported-profile change, Secure Authentication, a pull request, a merge to `main`, a release, or field/NGCP/SCADA/physical I/O.

### Closure limitations (preserved; not re-tested here)

- G41V1–V4 Direct Operate with response has scoped interoperability evidence. Historical appendices in `docs/verification/AO-004.md` stay as written.
- OpenDNP3 3.1.2 signed-zero and subnormal G41V3/V4 differences remain known interoperability limitations (`FAIL/DIVERGENCE`). Go exact-bit checks stay fail-closed.
- Some independent-wire negative scenarios remain untested (`NOT_RUN` in the existing appendices).
- Group 41 remains outside the published supported profile. Blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` is not modified.
- AO-005 profile promotion is **not** authorized.

This closure is an authority transition. It is not another protocol-testing campaign.

### Higher-level constraint this decision does not lift

MEXT-019 freezes the in-library IIN bitmap (`internal/al/application.go`, locked by `internal/al/iin_freeze_test.go`). That bitmap does not match pinned OpenDNP3 3.1.2 `IINField.h` LSB masks. EVT-001 must keep the frozen bits and must not claim those class-IIN bits are independent-peer verified.
