# EVT-001 — Timestamped events and unsolicited Class 1/2/3 reporting

Repository: tamzrod/dnp3
Package: EVT-001
Branch: work
CURRENT: EVT-001
QUEUED: NONE
Status: TASK_IN_PROGRESS

Owner authorization: 2026-11-13. The owner closed AO-004 and promoted this package. Ordinary implementation steps inside the boundary below do not need another owner decision. This file is the implementation contract and was written before the protocol edits it describes.

## Mission

Implement standards-grounded DNP3 event objects and unsolicited Class 1/2/3 reporting so a host can publish binary, analog, and counter events without building frames. Keep Class 0 reads and CROB/G41 behavior. Do not advertise this work in `active_work/supported-profile.md`.

Secure Authentication is out of scope (`BLOCKED`, separate mission). AO-005 is not authorized. No pull request, no merge to `main`, no release, no field/NGCP/SCADA/physical I/O, no real controls.

## Authoritative layouts

Wire layouts below are the IEEE 1815 object sizes that match this repository's already verified static flag-then-little-endian pattern (Group 30 Variation 1 and Group 20 Variation 1 comments in `internal/outstation/outstation.go`, pinned OpenDNP3 3.1.2 `GroupVariation.h` names). `docs/protocol/dnp3/150-events.md` is not authoritative: it mislabels Group 32 variations and is not followed.

DNP time is 48-bit little-endian milliseconds since 2000-01-01 00:00:00 UTC, the same epoch as Group 50 Variation 1. A time before that epoch, or a millisecond count that does not fit in 48 bits, is an error. A zero `time.Time` selects the without-time variation. Relative time (Group 2 Variation 3 and the other relative-time variations) is **unsupported**. There is no Group 52 common-time base in this task.

Multi-octet numeric fields are little-endian. Event responses use qualifier `0x17` (8-bit count + 8-bit index) for indexes 0–255. Indexes above 255 are rejected. Qualifier `0x28` stays the existing control-path count+index encoding and the object-header helper's start/stop encoding. This task does not overload that helper.

Class assignment objects are Group 60 Variation 2 (Class 1), Variation 3 (Class 2), and Variation 4 (Class 3), qualifier `0x06`. That qualifier encodes as three octets and no range byte, matching `ObjectHeader.Encode` and the Group 60 Variation 1 golden `{60, 1, 0x06}`.

### Binary input events — Group 2

Flag octet: state in bit `0x80`. Quality in the low bits: ONLINE `0x01`, RESTART `0x02`, COMM_LOST `0x04`, REMOTE_FORCED `0x08`, LOCAL_FORCED `0x10`, CHATTER `0x20`.

| Variation | Layout | Size |
| --- | --- | --- |
| 1 | flags | 1 |
| 2 | flags + 6-byte absolute time | 7 |
| 3 | relative time | unsupported |

### Analog input events — Group 32

Not Group 31 (frozen analog). Flag octet: ONLINE `0x01`, RESTART `0x02`, COMM_LOST `0x04`, REMOTE_FORCED `0x08`, LOCAL_FORCED `0x10`, OVER_RANGE `0x20`, REFERENCE_ERR `0x40`.

| Variation | Layout | Size |
| --- | --- | --- |
| 1 | flags + int32 | 5 |
| 3 | flags + int32 + 6-byte absolute time | 11 |
| 2, 4, 5, 6, 7, 8 | other widths / float / relative time | not in this task |

Group 32 Variation 1 matches static Group 30 Variation 1 (flags, int32, little-endian). Float event variations are not implemented here.

### Counter events — Group 22

Not Group 21 (frozen counters). Flag octet: ONLINE `0x01`, RESTART `0x02`, COMM_LOST `0x04`, REMOTE_FORCED `0x08`, LOCAL_FORCED `0x10`, ROLLOVER `0x20`, DISCONTINUITY `0x40`.

| Variation | Layout | Size |
| --- | --- | --- |
| 1 | flags + uint32 | 5 |
| 5 | flags + uint32 + 6-byte absolute time | 11 |
| 2, 6 | other widths / relative time | not in this task |

These flag bits are the event-object bits. They are not the nonstandard static counter constants already used for Group 20 Variation 1. Those static constants and goldens stay as they are.

### Function codes

Pinned OpenDNP3 3.1.2 `FunctionCode.h`: ENABLE_UNSOLICITED `0x14`, DISABLE_UNSOLICITED `0x15`, RESPONSE `0x81`, UNSOLICITED_RESPONSE `0x82`, CONFIRM `0x00`. The previous in-repo constants 41 and 42 were not those codes. EVT-001 sends `0x14` and `0x15`. Confirm, response, and unsolicited-response codes were already correct.

`FuncGetIdentifier` remains the decimal constant 21, which now aliases `0x15`. This stack does not send that identifier function. The name of wire `0x15` is DISABLE_UNSOLICITED.

An enable or disable request with empty data enables or disables all three classes. A request that contains objects changes only Group 60 Variations 2/3/4. The existing nil-data enable test stays valid.

## Architecture

- One event queue per outstation server, shared by the single accepted connection (`MaxConnections` stays 1). A disconnect does not drop unconfirmed events. The next connection uses the same queue.
- `EventQueue.Add` still rejects the newest event when that class is at `maxSize/3`. It does not drop the oldest. That behavior is locked by `TestEventQueueOverflow`. `IIN.BufferOverflow` follows the existing GenerateEvent rule: set when the queue reports full.
- Each accepted event gets a monotonic sequence. A class snapshot is ordered by timestamp when both events have timestamps, otherwise by insertion sequence.
- Several events may share one point index.
- The caller's timestamp is stored on the event and copied into the encoded fragment. A retry sends those same bytes. Transmit time is not substituted.
- Solicited Group 60 Variation 2/3/4 reads return queued events of that class and then remove them. The response has CON clear, so the stack does not wait for an application confirm on that read. An empty class read stays object-less. It does not fall back to static data.
- Existing `buildPollRequest` bytes stay put. Class 1/2/3 polls remain count-0 Group 2/32/22 Variation 1. A count of zero returns no events and does not dump static points.
- The old `buildBinaryInputEventData`, `buildAnalogInputEventData`, and `buildCounterEventData` helpers read static points with non-conformant groups and endianness. Class reads and Group 2/22/32 reads do not call them.
- Unsolicited responses use function `0x82`, FIR+FIN+CON+UNS, and a 4-bit sequence that is separate from the solicited sequence. The sequence starts at 0 and advances only after a matching confirm. Retries reuse the sequence and the encoded bytes.
- Confirm is function `0x00`. A matching confirm removes the in-flight events. A duplicate confirm is ignored. A mismatched sequence is ignored and the in-flight fragment stays.
- Confirm timeout is 2 seconds. At most two retries follow the first send (three sends). After that the outstation stops, leaves `awaiting` clear, and keeps the buffer. A later publish or enable may try again.
- A solicited class read that takes in-flight events cancels the confirm wait. Those events are not retried.
- A send error clears `awaiting` and keeps the buffer. Acceptance by TCP is not treated as master confirmation.
- TCP `Send` and `Receive` do not hold the connection mutex across I/O, so a publish may send while `Run` is blocked in `Receive`. There is only one reader.
- The master confirms an in-order unsolicited fragment and delivers it once. A duplicate of the last accepted sequence is confirmed and not delivered again. Any other sequence is not confirmed and not delivered. The master accepts the first unsolicited sequence of a connection, then requires the next sequence.
- If an unsolicited frame arrives while the master is waiting for a solicited response, the master confirms and delivers it and keeps waiting. It is not the solicited response.
- `WatchUnsolicited` is an idle receive loop. It is not a class poll. It uses the same request lock as reads, one receive at a time, so it does not add a second reader.
- Public `EnableUnsolicited` and `DisableUnsolicited` send `0x14` / `0x15` with Group 60 Variations 2, 3, and 4, qualifier `0x06`.

## IIN freeze — historical note, then lifted for the bit map

The implementation checkpoint below recorded the MEXT-019 freeze: bit 0 was the MSB inside each IIN octet, so class 1/2/3 were `0x40` / `0x20` / `0x10` and buffer overflow was `0x10` in octet 2. Pinned OpenDNP3 3.1.2 `IINField.h` uses the opposite significance. The EVT-001 completion authorization lifted that freeze for the bit-position correction only. Both octets now match the OpenDNP3 LSB map. Class 1 is octet 1 mask `0x02`. Buffer overflow is octet 2 mask `0x08`. Named flag meanings are unchanged. The isolated class-0 observation `IIN lsb=02 msb=08` is recorded in `docs/verification/EVT-001-OPENDNP3.md`.

## Public API

Outstation server, without frame construction:

- `PublishBinaryEvent(index uint16, value bool, quality uint8, class EventClass, at time.Time) error`
- `PublishAnalogEvent(index uint16, value int32, quality uint8, class EventClass, at time.Time) error`
- `PublishCounterEvent(index uint16, value uint32, quality uint8, class EventClass, at time.Time) error`

`quality` is the event flag octet defined above, not a remapping of the public static `QualityFlags` constants. Binary `value` is carried in flag bit `0x80`.

Master client:

- `EnableUnsolicited` / `DisableUnsolicited` send the wire requests when connected.
- `SetUnsolicitedHandler` registers the delivery callback.
- `WatchUnsolicited(ctx)` receives unsolicited fragments while idle.

The published supported profile still describes unsolicited reporting as rejected. The completion checkpoint corrects only the MEXT-019 IIN row. In-repo event behavior and that profile sentence disagree until a later, separate promotion. Callers must not treat this package as a conformance claim.

## Verification requirements

Distinguish `IMPLEMENTED`, `UNIT_VERIFIED`, `INTEGRATION_VERIFIED`, `INDEPENDENT_PEER_VERIFIED`, `PARTIAL`, and `BLOCKED`.

Required before a checkpoint that claims the code:

- Golden encode/decode of Group 2 Variations 1 and 2, Group 32 Variations 1 and 3, Group 22 Variations 1 and 5, including a fixed absolute timestamp.
- Negative cases: time before the epoch, timestamp wider than 48 bits, index above 255, confirm with the wrong sequence, count-0 event read does not return static points, empty class read does not return static points, overflow keeps the older events.
- TCP loopback on 127.0.0.1 with memory-only points: enable unsolicited, publish, master handler observes the original timestamp, confirm clears the buffer, duplicate confirm does not double-deliver, reconnect still has the unconfirmed event.
- `go vet ./...`, `go build ./...`, `go test ./... -count=1`, `go test -race ./...`, `git diff --check`.
- `bash scripts/cwal-check.sh` only after a non-force push, because the script requires `HEAD` to equal `origin/work`.

Independent OpenDNP3 execution is `NOT_RUN` unless a real isolated peer run is performed and recorded. Internal tests are not conformance.

## Source allowlist

May change for this package:

- `internal/al/function_codes.go`
- `internal/al/event_objects.go` and `internal/al/event_objects_test.go`
- `internal/outstation/outstation.go`
- `internal/outstation/event_report.go` and `internal/outstation/event_report_test.go`
- `internal/master/master.go` and `internal/master/master_test.go`
- `internal/master/unsolicited_seq_test.go`
- `pkg/dnp3/master/client.go`
- `pkg/dnp3/master/unsolicited.go`
- `pkg/dnp3/master/safety_unsolicited_test.go`
- `pkg/dnp3/master/profile_reject_test.go`
- `pkg/dnp3/outstation/server.go`
- `test/integration/unsolicited_events_test.go`
- `.gitignore` root-only names `/master` and `/outstation`, so new sources under those package directories are not ignored
- this task file, `workflow/active_work/README.md`, `handoff.md`, and the AO-004 closure notes

Must not change:

- `active_work/supported-profile.md`
- IIN bit values and `internal/al/iin_freeze_test.go`
- `buildPollRequest` bytes
- G41 encode, status, or float checks
- `internal/sa`
- the nested `dnp3` submodule
- `main`

## Status labels at task open

| Item | State |
| --- | --- |
| Event object codec | not started |
| Class reads and publish API | not started |
| Unsolicited enable, confirm, retry, reconnect | not started |
| Secure Authentication | BLOCKED |
| Published supported profile | unchanged, events still not advertised |
| Independent OpenDNP3 event interop | NOT_RUN |

## Checkpoint — 2026-11-13

The historical "not started" table above stays as the task-open record. This checkpoint is the implementation result. `active_work/supported-profile.md` is still `8a96819917ffde2b6e6915b2cfc74371d1a02e06`. CURRENT stays `EVT-001` / `TASK_IN_PROGRESS` because the profile was not promoted and no independent peer was run.

| Item | State |
| --- | --- |
| Group 2 Variations 1 and 2, Group 32 Variations 1 and 3, Group 22 Variations 1 and 5 codec, including a fixed absolute timestamp | UNIT_VERIFIED |
| Class reads, empty class read, count-0 read does not dump static points, timestamp order, multiple events on one point, overflow keeps older events, index above 255 rejected, pre-epoch time rejected | UNIT_VERIFIED |
| Public publish API for binary, analog int32, and counter events | IMPLEMENTED, covered by the TCP tests |
| Enable `0x14` and disable `0x15` with Group 60 Variations 2/3/4 | UNIT_VERIFIED on the public master path |
| Unsolicited confirm, wrong sequence, duplicate confirm, three identical sends then stop, buffer kept | UNIT_VERIFIED |
| Master accepts the first unsolicited sequence, confirms a duplicate without delivering it again, and does not deliver a gap | UNIT_VERIFIED |
| TCP loopback Class 0 still returns static binary inputs | INTEGRATION_VERIFIED |
| TCP class read returns the original timestamps and a second read is empty | INTEGRATION_VERIFIED |
| TCP unsolicited delivery of a later event, original timestamp, then the event is gone | INTEGRATION_VERIFIED |
| TCP drop before confirm, then a new master still reads that event | INTEGRATION_VERIFIED |
| Class and buffer-overflow IIN bits | IMPLEMENTED on the frozen MEXT-019 map. Not `INDEPENDENT_PEER_VERIFIED`. The OpenDNP3 bitmap conflict is not resolved |
| Relative time, Group 52, float event variations | not in this task |
| Secure Authentication | BLOCKED |
| Independent OpenDNP3 event interop | NOT_RUN |
| Published supported profile | unchanged. Events are not advertised as supported |

Gates on this tree, before the checkpoint commit: `gofmt` clean, `go vet ./...` PASS, `go build ./...` PASS, `go test ./... -count=1` PASS, `go test -race ./... -count=1` PASS, `git diff --check` PASS. `bash scripts/cwal-check.sh` runs after the non-force push, because it requires `HEAD` to equal `origin/work`.

A closed TCP session now ends the outstation read loop so the single connection slot can be taken again. Unconfirmed events stay on the server queue. Unsolicited enable does not carry over to the next connection; the new master enables again. A solicited class read still removes the events it returns and does not wait for an application confirm.

Known limits that remain: signed-zero and subnormal G41 differences, untested AO-004 independent-wire negatives, G41 outside the published profile, AO-005 not authorized, indexes above 255 rejected, and no conformance claim from these internal tests.

## Completion checkpoint — 2026-11-13

The completion authorization corrected the IIN bit map, the 48-bit timestamp decode, OpenDNP3 qualifier `0x28` event decode, and the Go master link handshake. It allowed the single supported-profile row that described the old IIN freeze to be corrected. It did not authorize advertising events. CURRENT stays `EVT-001` / `TASK_IN_PROGRESS`. Secure Authentication stays **BLOCKED**. AO-005 is not started.

`active_work/supported-profile.md` blob is `3e592e77ad6e31d5492c609c5fdd62382505904b`. The previous blob `8a96819917ffde2b6e6915b2cfc74371d1a02e06` described the frozen MSB map.

| Item | State |
| --- | --- |
| `DecodeDNPTime` past the `time.Duration` limit, including year 2300 and the 48-bit maximum | UNIT_VERIFIED |
| Event qualifier `0x28` (16-bit count and 16-bit index), including index 300 | UNIT_VERIFIED |
| IIN LSB map, named flags, class-1 wire `02 00`, overflow wire `02 08` | UNIT_VERIFIED and, for class 1 plus overflow together, `INDEPENDENT_PEER_VERIFIED` on the direction-A class-0 read |
| Go master skips a bounded number of addressed outstation-primary frames during reset and link status, then confirms a buffered unsolicited fragment with UNS set | UNIT_VERIFIED. A mis-addressed primary and a bad secondary ACK still fail |
| Direction A, Go outstation to OpenDNP3 3.1.2 master | `INDEPENDENT_PEER_VERIFIED` for the scenarios in `docs/verification/EVT-001-OPENDNP3.md` |
| Direction B, OpenDNP3 3.1.2 outstation to Go master | `INDEPENDENT_PEER_VERIFIED` for the scenarios in that same file |
| Duplicate confirm and withheld confirm against OpenDNP3 | `NOT_RUN`. OpenDNP3 confirms once. The Go tests remain `UNIT_VERIFIED` |
| Published supported profile | events and unsolicited reporting stay unsupported there |

The capture is `docs/verification/evt001/evt001.pcap`, sha256 `4c56f54975c00b4183341a87ab63db010d0573c0f104b4634f89db7aafe6cb98`. Isolation was `docker run --network none`. The script printed `RESULT ISOLATION PASS` and `RESULT EVT001_INTEROP PASS`.

Go gates on this tree before the checkpoint commit: `gofmt -l` clean, `go vet ./...` PASS, `go build ./...` PASS, `go test ./... -count=1` PASS, `go test -race ./... -count=1` PASS, `bash scripts/verify-external-mvp.sh` PASS, `git diff --check` PASS.

## Verification checkpoint — 2026-11-13

The duplicate-confirm and withheld-confirm cells above describe the positive run. This checkpoint ran those two cases. The OpenDNP3 3.1.2 master still created each application CONFIRM. `lab/evt001/confirm_proxy.py` either wrote that link frame to the Go outstation twice or did not write it at all. The proxy does not build a confirm. Details, hashes, and the leg-aware PCAP checks are in `docs/verification/EVT-001-OPENDNP3.md`.

| Item | State |
| --- | --- |
| Duplicate application confirm | `INDEPENDENT_PEER_VERIFIED`. First confirm removed index 9. The replayed confirm did not remove index 13. Sequence advanced from 0 to 1. A later class read was empty and a new index 14 read succeeded |
| Withheld confirm and retry limit | `INDEPENDENT_PEER_VERIFIED`. Three identical sequence-0 fragments, gaps 2.001s and 2.001s, no fourth send. Three OpenDNP3 confirms were visible toward the proxy and none toward the outstation |
| Event retention and recovery | `INDEPENDENT_PEER_VERIFIED`. The class read after the retry limit returned index 15 with the original flags and timestamp |
| Positive both-direction capture | unchanged. sha256 `4c56f54975c00b4183341a87ab63db010d0573c0f104b4634f89db7aafe6cb98` |
| Published supported profile | unchanged blob `3e592e77ad6e31d5492c609c5fdd62382505904b`. Events and unsolicited reporting stay unsupported there |
| Package state | CURRENT remains EVT-001 / `TASK_IN_PROGRESS`. Not archived. Secure Authentication stays **BLOCKED**. AO-005 was not started |

EVT-001 verification is complete for owner review. Relative time, Group 52, float event variations, and Secure Authentication remain outside this task. No conformance claim is made.

Go gates on this tree before the verification commit: `gofmt -l` clean, `go vet ./...` PASS, `go build ./...` PASS, `go test ./... -count=1` PASS, `go test -race ./... -count=1` PASS, `bash scripts/verify-external-mvp.sh` PASS, `git diff --check` PASS.

## Closure rerun — 2026-11-13

The first duplicate capture's empty-queue leg did not contain a class READ. OpenDNP3 3.1.2 drops `ScanClasses` issued before the master is online, and the log check accepted a missing event line. `lab/evt001/evt_master.cpp` now schedules `AddClassScan` (30 second period, one run per process). `check_negative.py` requires that READ and an object-less response before index 14. `run-negative.sh` requires the Application Poll task. Two `--network none` reruns passed. The recorded captures are `docs/verification/evt001/evt001-duplicate.pcap` sha256 `27009cbf22a1c8ab8af2778f0a737f82328e5029e5c97726b26c3b4c368a89fe` and `docs/verification/evt001/evt001-withhold.pcap` sha256 `c923a3fb5fc546b40df01421b9c16760f6dd51d39c9e6a9acc5490430c6190e3`. The positive capture sha256 is unchanged. A positive rerun with the same master also printed `RESULT EVT001_INTEROP PASS` and was not stored as a new capture.

| Item | State |
| --- | --- |
| Duplicate application confirm | `INDEPENDENT_PEER_VERIFIED`. First confirm removed index 9. The replayed confirm did not remove index 13. Sequence advanced from 0 to 1. The following class READ returned no objects. Index 14 was then read |
| Withheld confirm and retry limit | `INDEPENDENT_PEER_VERIFIED`. Three identical sequence-0 fragments, gaps 2.001s and 2.001s, no fourth send. Three OpenDNP3 confirms were visible toward the proxy and none toward the outstation |
| Event retention and recovery | `INDEPENDENT_PEER_VERIFIED`. The class READ after the retry limit returned index 15 with the original flags and timestamp |
| Package state | CURRENT remains EVT-001 / `TASK_IN_PROGRESS`. Not archived. Secure Authentication stays **BLOCKED**. AO-005 was not started |

Go gates before this closure commit: `gofmt -l` clean, `go vet ./...` PASS, `go build ./...` PASS, `go test ./... -count=1` PASS, `go test -race ./... -count=1` PASS, `bash scripts/verify-external-mvp.sh` PASS, `git diff --check` PASS.


## Owner-approved corrective addendum — PPR-001 / OpenHands continuation (2026-11-13)

**Authority:** The repository owner explicitly authorizes OpenHands, invoked with only `operation cwal`, to continue and finish **PPR-001 within the existing human-promoted CURRENT EVT-001**. This corrects the pre-PR event-batching finding; it does **not** authorize EVT-001 archive/closure, a new CURRENT, PR, merge, profile promotion, release, live protocol, or expansion of KDE authority. CURRENT markers remain `EVT-001 / TASK_IN_PROGRESS` in both entry documents. Ordinary bounded debugging, test revisions, and non-force verified checkpoints on `work` are authorized without further owner decisions.

### Start / continuity gate (do this before editing)

- Remote starting reference: `origin/work` at `c012feb20dc715e2fd8342f535860563100d9b4b` **when this addendum was prepared**. Confirm live refs, ancestry and top CWAL markers; do not assume the SHA is still current.
- The owner's **actual local working directory** is `/home/sysadmin/apps/dnp3`. Grok left an **untracked** `internal/outstation/event_batch_test.go` during the first 256+ regression attempt. Qwen then edited files unsuccessfully; its observed log includes a non-compiling `internal/outstation/event_report.go`, an untracked/broken then deleted `internal/outstation/event_fixed.go`, and **an edit in the nested `dnp3/` tree**. The exact current local state must be discovered; no statement here establishes its present contents.
- **Protect first:** inspect top markers, `git status --short --untracked-files=all`, `git diff --stat`, `git diff --submodule`, `git ls-files --others --exclude-standard`, and `git stash list`; inspect the nested submodule status if present. Create and verify a **lossless recovery copy outside the repository** of every changed/untracked file and its exact relative path, plus diff/status manifest; preserve Grok's regression test. Copy rather than move. Do not run `git clean`, `git reset --hard`, destructive checkout/restore, forced submodule update, or overwrite another agent's work. Do not confuse existing older preserved untracked files/stashes with Qwen artifacts.
- After verified preservation, separate usable Grok regression work from Qwen's malformed edits by actual source/diff. Recover the minimum files to a compilable base **only when provenance and rollback are demonstrated**. If safe reconstruction is impossible, report `TASK_BLOCKED` with precise path/conflict, not a blind retry.
- Reconcile any remote checkpoint with a safe fast-forward only; no rebase or force push. Do not build on a dirty tree as if the working source were verified.

### PPR-001 correction — narrow technical scope

Reproduce the issue first: `internal/outstation/event_report.go` `encodeEventList` groups same Group/Variation runs; `internal/al/event_objects.go` `AppendIndexedEvents` rejects >255 objects with qualifier `0x17`; a caller may return `nil,nil` and suppress a whole valid queued batch. Inspect actual code and the existing `internal/outstation/event_batch_test.go` before choosing the fix. Review directly related queue-removal, send, confirmation, and `internal/tl` fragmentation contracts as needed.

Implement the **smallest IEEE 1815-correct bounded batching/fragmentation change**: split >255 same-variation objects into valid qualifier-bounded runs; respect the frame/application fragment limits and queue capacity; preserve Group/Variation, 8-bit index range, flags/state, integer little-endian values, absolute time, insertion ordering and duplicates at the same point index. Do not decode encoded bytes back into `Event` merely to sidestep an encoder error, do not recast event groups as static G20/G30, and do not silently clamp the queue to 255. Never drop or acknowledge events because encoding, framing or transport failed; protect solicited event-read semantics and unsolicited confirm/retry behavior. Check boundary and lifecycle safety; if a broader framing change is essential, document the minimal dependency and obtain required KDE authority before changing unrelated architecture.

### Acceptance / negative cases

- Focused regression in preserved `event_batch_test.go` covers **254, 255, 256, 333** same-variation events; mixed Group 2/22/32, timestamped/untimestamped runs, repeated indexes, queue full/reject, and exact once-only accounting for the accepted event identities.
- Check at least one failure-injection path for encoding/fragmentation/transport failure and prove no **silent** loss; check incomplete/duplicate/withheld confirm, retry-limit, and reconnect retention on affected paths. Assert actual decoded per-object count/flags/index/value/timestamp; require an observed READ and a real response (never infer success from missing lines).
- Existing Class 0/CROB/G41 regressions and all prior EVT-001 positive and negative scenarios must remain passing. Full Go gates: `gofmt -l` on changed Go files, `go vet ./...`, `go build ./...`, `go test ./... -count=1`, `go test -race ./... -count=1`, `bash scripts/verify-external-mvp.sh`, `git diff --check`.
- Independent peer is pinned **OpenDNP3 3.1.2** in the existing `lab/evt001` harness; isolated `--network none`, loopback, memory-only points, no field/OT access, bounded runtime. Rerun both-direction positive + duplicate/withheld negative tests and add **256+ large-batch** peer evidence, explicitly test frames/fragments and exact delivery counts. Record PCAP, packet-derived checks, logs, hashes and actual PASS/FAIL/NOT_RUN in `docs/verification/EVT-001-OPENDNP3.md`; never use an internal Go-only test as independent proof.
- Source edit allowance for this correction only: `internal/outstation/event_report.go`, `internal/outstation/event_report_test.go`, `internal/outstation/event_batch_test.go`, `internal/al/event_objects.go` and its test, and directly needed `internal/outstation/outstation.go`, `internal/tl` or `lab/evt001` files **only where a focused test demonstrates that dependency**. Documentation allowed: this CURRENT task, `docs/verification/EVT-001-OPENDNP3.md`, applicable evidence under `docs/verification/evt001/`, and the two CWAL handoff files. Changes outside that boundary require PUSHBACK, not silent edits.
- **Never modify nested `dnp3/`, `internal/sa`, `active_work/supported-profile.md`, production/field devices, or `main`.** Keep events unsupported in the published v0 profile. Keep AO-005/Secure Authentication out of scope.

### Completion checkpoint

When and only when all required checks and independent peer tests genuinely PASS: record root cause, corrected algorithm, exact event counts, PCAP hashes, limits, recovery-file disposition and test commands/results; commit and non-force push scoped changes to `origin/work`, fetch/read back remote SHA, run `bash scripts/cwal-check.sh`, and report **`PPR-001 VERIFIED / READY_FOR_INDEPENDENT_PRE_PR_AUDIT`**. Leave CURRENT `EVT-001 / TASK_IN_PROGRESS`, QUEUED NONE, no archive, no PR/merge/release. If blocked, preserve evidence and local files, report exact blocker, and stop safely rather than claiming PASS.

## Owner-approved cloud continuation amendment — PPR-001 (2026-11-13; supersedes local-only continuity gate)

**Explicit owner decision:** OpenHands Cloud is authorized to execute PPR-001 from a verified **clean `origin/work` checkout** even when `/home/sysadmin/apps/dnp3` and Grok's untracked `internal/outstation/event_batch_test.go` are inaccessible. This section **supersedes only** the earlier PPR-001 requirement to access, copy, or recover the user's local laptop workspace as a prerequisite to cloud work; it does not waive any PPR-001 functionality, negative tests, independent interoperability evidence, or remaining CWAL/KDE safety boundaries. Cloud work must never claim to have read or preserved absent local files. The user retains sole custody of the original laptop files; do not access, overwrite, clean, reset, or sync over them. Do not import Qwen's invalid edits.

### Cloud startup and reconstruction

1. Follow standard Operation CWAL startup, check the six matching markers and `bash scripts/cwal-check.sh`. Confirm `work` is at the actual verified `origin/work`, is non-divergent and clean **in the cloud sandbox**, with no unexpected changes or stashes. Record exact `HEAD`. The earlier `c012feb` baseline was historical, not an instruction to reset to that commit.
2. Confirm `/home/sysadmin/apps/dnp3` is **not mounted**. State that Grok's original untracked test and Qwen's local changes are **UNAVAILABLE / NOT RECOVERED / NOT TOUCHED**, not lost or safely backed up. A clean remote checkout is a valid separate baseline; do not block solely on absent local artifacts.
3. **Reconstruct a fresh** `internal/outstation/event_batch_test.go` using the current source and observed failure. Label it as a newly authored regression, **not** a recovered original test. Preserve independent reference to original GitHub EVT-001 lab scripts/evidence; rerun required tests instead of assuming old captures prove the new fix.
4. Authorize bounded installation of the **Go toolchain** in the sandbox or a disposable toolchain environment and its required standard dependencies. Prefer repo-pinned toolchain version and verified official distribution/checksum or reproducible package source. Record version, source, checksum when available, architecture, install commands and result. Installation is **environment preparation**, not protocol scope expansion or a field deployment. No system-wide destructive operations; no weakening isolation, KDE, or the supported profile to make tools install.
5. Authorize bounded setup/build of **pinned OpenDNP3 3.1.2** and the existing `lab/evt001` harness within an isolated disposable lab/container. Validate provenance/version; retain `--network none` / loopback-only, simulated memory-only points, no route to production or OT networks, no exposed field controls, and bounded test duration. If acquiring official toolchain or peer dependencies requires temporary download egress, confine it to dependency acquisition **before** the isolated test phase, verify artifacts, then run all protocol tests with network isolation. Do not weaken or silently bypass `--network none` because of platform limitations.
6. If the cloud sandbox cannot provide required Go toolchain, pinned independent peer, or demonstrable test isolation, report exact **BLOCKED / NOT_RUN** gates and a bounded remaining blocker; do not claim independent verification or success. Do not require the owner's local laptop workspace as a fallback prerequisite.

### Scope, verification, and checkpoint retained

- The existing PPR-001 root cause, narrow allowed edit paths, wire invariants, 254/255/256/333 and mixed-event boundaries, no-loss/confirm/retry tests, full Go gates, pinned **independent OpenDNP3 3.1.2** both-direction 256+ PCAP requirements, and evidence criteria **remain mandatory**.
- Do not alter `active_work/supported-profile.md`, nested `dnp3/` submodule, `internal/sa`, KDE governance, or the `main` branch. No new CURRENT/QUEUED mission, archiving, PR, merge, release, public support promotion, physical I/O, or field commands. Go ahead autonomously with scoped corrective iterations; if no new authorization is needed, do not stop at planning.
- On truly verified PASS, commit and **non-force push to `work` only**, fetch/read back remote SHA and both marker blocks, rerun `scripts/cwal-check.sh`, and report `PPR-001 VERIFIED / READY_FOR_INDEPENDENT_PRE_PR_AUDIT`. If blocked, provide truthful `TASK_BLOCKED` detail while leaving `CURRENT: EVT-001`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS` markers unchanged unless a separately authorized state transition is required.


## Owner-authorized pre-PR corrective iteration — PPR-001-F1/F2/F3 (2026-11-14)

**Authorization and precedence.** Following the independent read-only pre-PR audit of `work` at `c319050ee828290022f5af61a8822fabeed74292`, the repository owner authorizes **one bounded corrective iteration** for the three audit findings below. This addendum is the latest owner authority within existing human-promoted CURRENT `EVT-001`, executed through `operation cwal` in OpenHands Cloud. Previous positive PPR-001 results are checkpoints, **not final pre-PR acceptance**. No new CURRENT, queued work, PR, merge, archive, release, profile promotion, field/NGCP command, or general architecture rewrite. Do not ask the owner for routine implementation/test steps; execute autonomously with fail-closed gates.

### Startup and baseline

Follow `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, and the CURRENT top-marker routing. Run `bash scripts/cwal-check.sh`. Fetch and verify `origin/work`, its relationship to audit base `c319050ee828290022f5af61a8822fabeed74292`, clean/safely preservable cloud tree, and six matching `CURRENT: EVT-001 / QUEUED: NONE / Status: TASK_IN_PROGRESS` markers. If remote advanced, investigate and reconcile safely; no force, rebase, or destructive reset. The owner's separate laptop Grok/Qwen work is unavailable to cloud and **must not** be accessed, modified, cleaned, overwritten, or claimed recovered. Cloud may continue from the verified remote baseline under the previous cloud-continuation amendment.

### Three audit findings — reproduce, correct, test

**PPR-001-F1 (P1): solicited event retention across failed send.**
- Evidence anchors: `internal/outstation/outstation.go` `buildReadResponse` / class-and-direct READ branches call `eventQueue.RemoveSeqs(ids)` and `cancelInFlightLocked(ids)` while assembling the reply; the `RunWithContext` send loop later ignores `frame.Encode` / `transport.Send` failures and continues. Therefore an accepted event may already have been removed before the actual link send succeeds.
- Reproduce using a memory-only failing transport, including failure on a later transport frame and later application fragment, class READ/direct READ, and reconnect. Correct **the delivery/retention semantics**, not merely the error message: no silent loss or false confirmation; distinguish attempted send, partial send, and completed delivery; ensure retry/recovery is unambiguous, bounded, and does not violate DNP3 event/confirm requirements. Do not blindly replay an ambiguous control operation. Check interactions with concurrent unsolicited pending events, duplicate confirmations, queue insertion order, and IIN state. Preserve the existing behavior where protocol-consistent, and document any necessary limitation explicitly.

**PPR-001-F2 (P1): oversized un-splittable response block.**
- Evidence anchors: `splitObjectData` / `blockSpan` preserve non-indexed blocks in one piece; `responseFragments` returns the original APDU when the splitter yields <=1 chunk. A single block larger than `MaxFragmentSize` can bypass the configured application fragment budget.
- Construct a valid static or sequential qualifier block that exceeds a small configured budget and demonstrate the oversized APDU; include malformed/truncated unknown-block negative tests. Fix by a standards-valid object-aware split if safely supported, or explicitly reject/fail closed **before sending** with truthful error handling, without false delivery or memory abuse. Never silently send an oversize fragment, truncate valid object data, rename point indexes, or break the existing Class 0/CROB/G41 behavior. If a necessary cross-module dependency is outside the allowlist, explain and PUSHBACK before expanding scope.

**PPR-001-F3 (P1): solicited application confirm send failure counted as done.**
- Evidence anchors: `internal/master/master.go` `confirmPendingAppFragments` ignores `sendApplicationConfirm` errors then increments `*done`. `waitForResponseTimeout` can therefore return or keep waiting while peer is blocked in confirm-wait.
- Reproduce confirmed peer CON fragments with injected encode/send failure (first, intermediate, and final fragment, if applicable), including a disconnected transport. Fail explicitly and propagate correct error classification; do not mark failed confirmations as completed or report a completed response. Preserve each fragment's **own** sequence, once-per-confirm behavior on success, overall read deadline, bounded retry semantics, and no blind retransmit where success is ambiguous. Test no wrong-sequence or duplicate confirms against OpenDNP3.

### Accepted edit scope and regression gates

**Allowed implementation** (only when supported by demonstrated finding): `internal/outstation/outstation.go`, `internal/outstation/event_report.go`, directly associated `internal/outstation/*_test.go`; `internal/master/master.go`, directly associated `internal/master/*_test.go`; `internal/al` and `internal/tl` only if necessary for the specific fault and supported by a focused regression; `lab/evt001/` when needed for isolated negative peer tests. **Documentation/evidence:** this CURRENT task, `handoff.md`, `workflow/active_work/README.md`, `docs/verification/evt001/EVT-001-PPR-001.md`, and relevant `docs/verification/evt001/` PCAP/log/artifacts. Do not edit unrelated protocol features, KDE governance, nested `dnp3/`, `internal/sa`, `active_work/supported-profile.md`, `main`, or production. Surface any necessary broader change for owner decision.

Run deterministic unit/negative tests for each F1/F2/F3 including successful and failed paths, then replay all PPR-001 boundary cases **254/255/256/257/333** and mixed Groups **2/22/32**, duplicate indexes, timestamps, queue limits, solicited/unsolicited confirm/retry/reconnect behavior, transport-header and fragmentation tests, Class 0/CROB/G41 unaffected. Full gates: `gofmt -l` clean, `git diff --check`, `go vet ./...`, `go build ./...`, `go test ./... -count=1`, `go test -race ./... -count=1`, `bash scripts/verify-external-mvp.sh`, `bash scripts/cwal-check.sh`. The pinned **OpenDNP3 3.1.2** independent peer must be rerun in `--network none`/loopback memory-only isolation in both directions with 256+ batch, all existing positive and negative tests, and new relevant fault scenarios; record actual PCAP, hashes, command logs, objective assertions, and PASS/FAIL/NOT_RUN. Passing tests cannot be assumed from previous commit evidence; do not claim certification or general IEEE 1815 conformance.

### Final checkpoint and exit criterion

After all three findings have demonstrated corrections and genuinely passed required verification, update the PPR-001 evidence with F1/F2/F3 disposition, any limits, artifacts/hashes and exact test results. Commit scoped files and **non-force push only to `origin/work`**; fetch/read back SHA, check matching six markers and CWAL gate. Report `PPR-001-F1/F2/F3 VERIFIED — READY_FOR_INDEPENDENT_PRE_PR_REAUDIT` — **not** “PR APPROVED.” Keep `CURRENT: EVT-001`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`, no archive, PR, merge, release, or profile support promotion. On unresolved safety/correctness problems, preserve work/evidence and report a bounded blocker, not success.

## Checkpoint — PPR-001-F1/F2/F3 corrective iteration (2026-11-14)

Executed in OpenHands Cloud from the verified `origin/work`. The three audit
findings are corrected with targeted negative tests that were observed to fail on
the pre-fix source and pass after the correction.

| Finding | Correction | State |
| --- | --- | --- |
| F1 solicited event loss on failed send | `stageSolicitedRemovalLocked` snapshots events before removal; a failed `sendResponseFragments` calls `requeueSolicitedEvents` (`EventQueue.Restore`, original sequence/class) | UNIT_VERIFIED, INDEPENDENT_PEER_VERIFIED (retention/reconnect on the pinned peer) |
| F2 oversized un-splittable block | `responseFragments` returns `([]*al.APDU, error)`; un-splittable block over budget yields `ErrFragmentTooLarge`, fail closed before sending | UNIT_VERIFIED |
| F3 confirm send failure counted as done | `confirmPendingAppFragments` returns and propagates the error via `markDisconnected`; `waitForResponseTimeout` fails the read | UNIT_VERIFIED |

Go gates on this tree: `gofmt -l` clean, `git diff --check` clean, `go vet ./...`
PASS, `go build ./...` PASS, `go test ./... -count=1` PASS,
`go test -race ./... -count=1` PASS, `bash scripts/verify-external-mvp.sh` PASS.

Independent peer: pinned OpenDNP3 3.1.2, `--network none`, loopback-only,
memory-only points, run by `lab/evt001/run-largebatch.sh` (N=254/255/256/257/333,
both directions, exact per-object counts, second read empty) and
`lab/evt001/run-negative.sh` (duplicate and withheld confirm). All PASS. Captures,
hashes, logs and commands are in `docs/verification/evt001/EVT-001-PPR-001.md`.

Result: `PPR-001-F1/F2/F3 VERIFIED — READY_FOR_INDEPENDENT_PRE_PR_REAUDIT`.
CURRENT stays `EVT-001`, QUEUED `NONE`, `TASK_IN_PROGRESS`; no PR, merge, archive,
release, or supported-profile promotion. Secure Authentication stays BLOCKED;
AO-005 not started.


## Owner-authorized pre-PR corrective iteration — PPR-001-F4 and F2 fixture (2026-11-14)

**Authority / precedence:** The owner explicitly authorizes OpenHands Cloud, invoked with only `operation cwal`, to resolve the independent read-only pre-PR re-audit finding at `146f1aacfec9c022b88b0b00a839881904a01388` and repair its F2 test fixture. This is the latest scoped addendum **inside existing human-promoted CURRENT EVT-001**. Previous `PPR-001-F1/F2/F3 VERIFIED` is historical evidence, **not PR approval**. Reproduce the finding, implement a bounded correction, rerun required gates and independent peer checks, then checkpoint on `work` autonomously. No separate approval for routine debugging within this boundary.

### PPR-001-F4 (P1): restore rejected when concurrent publishers refill the event buffer

**Code anchors:** `internal/outstation/outstation.go` `stageSolicitedRemovalLocked` removes events during READ preparation; `requeueSolicitedEvents` ignores the boolean returned by `EventQueue.Restore`. `internal/outstation/event_report.go` `EventQueue.Restore` rejects when `len(q.buffers[ev.Class]) >= q.maxSize/3`. `RunWithContext` can spend time sending a multi-frame response without holding the queue mutex. A publisher may fill the capacity freed by staged removals before transport fails, after which restoring old accepted events can silently fail.

**Acceptance requirements:**
1. Reproduce with a **deterministic interleaving** (barrier/hooked transport or equivalent) between READ removal and failed send: saturate a class buffer; stage removal; publish fresh events into apparent free slots while send is blocked; fail the send; verify that **every originally accepted event is retained**, none silently discarded and no duplicate sequence/insertion identity appears. Include repeated point indexes, original timestamp/value/quality, class IIN, and a post-reconnect read. Avoid sleeps as the decisive synchronization condition.
2. Implement minimal lossless transaction/reservation semantics for staged solicited events. Capacity **reserved for in-flight READ events must not be offered to concurrent publishers**; a publisher at the true capacity limit must receive the existing explicit `ErrEventBufferFull` rather than cause rollback loss. Check both `EventQueue.Add` and `EventQueue.Restore` capacity/sequence invariants, multiple classes, and source of truth for IIN BufferOverflow. Do not implement unbounded overflow buffers or silently drop new or old accepted events.
3. Handle partial frame/application-fragment send failures as **delivery indeterminate**: preserve accepted data safely and avoid an unbounded or blind replay loop; document any at-least-once delivery limitation for partly transmitted solicited responses. Do not imply network `Send` success proves peer receipt.
4. Explicitly verify any failed restore outcome rather than ignoring it. If resource bounds or concurrency contract make lossless recovery impossible, fail the acceptance gate with evidence instead of asserting PASS. Keep unaffected unsolicited confirm/duplicate/retry paths functioning.

### F2 fixture correction: test a **valid** oversized static block

The existing `TestSolicitedOversizeBlockFailsClosed` and `TestResponseFragmentsOversizeBlockErrors` use **300 packed G1V1 binary points** with qualifier `0x07` and count byte `0x2C`. That byte represents **44**, not 300; this is not a valid representation of 300 distinct objects using an 8-bit count. Replace with a **wire-valid block** that is genuinely larger than the configured `MaxFragmentSize` (e.g., 255 packed G1V1 points under qualifier `0x07`, count byte `0xFF`, 32 data octets, 36-octet block, versus a 32-octet application-fragment budget). If constructing via public data handler, ensure the encoder really produces the exact valid payload; otherwise use a deliberately valid byte fixture and separate the wire-level and end-to-end tests. Assert payload length, header count, packed bit mapping and that no oversized response is emitted. Retain malformed/truncated and unknown-block fail-closed tests separately; they must not be described as valid oversized input.

### Scope, tests, checkpoints

Startup: follow `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, matching six markers, `bash scripts/cwal-check.sh`, verified clean or safely preservable `origin/work` and ancestry from audit base. Cloud continuation authorization remains in force: owner's separate laptop Grok/Qwen workspace is unavailable and must **not** be accessed, cleaned, overwritten or claimed recovered.

**Implementation allowlist:** `internal/outstation/outstation.go`, `internal/outstation/event_report.go`, and their directly associated `internal/outstation/*_test.go`; `internal/master`, `internal/tl` or `internal/al` only with a reproduced narrow dependency, otherwise PUSHBACK. **Evidence/docs:** this CURRENT task, `workflow/active_work/README.md`, `handoff.md`, `docs/verification/evt001/EVT-001-PPR-001.md` and existing related isolated `lab/evt001/`/PCAP outputs. No nested `dnp3/`, `internal/sa`, KDE governance, supported profile, `main`, production/field systems, new protocol feature or queue architecture expansion without separately recorded authority.

Run the deterministic F4 concurrency/reconnect negative and valid F2 fixture (both pre-fix RED and post-fix GREEN), previous F1/F2/F3 tests, 254/255/256/257/333 and mixed Group 2/22/32 event cases, queue capacity/overflow, duplicate and withheld confirms, fragmentation, Class 0/CROB/G41 regressions. Full gates: `gofmt -l` clean on changed Go files, `git diff --check`, `go vet ./...`, `go build ./...`, `go test ./... -count=1`, `go test -race ./... -count=1`, `bash scripts/verify-external-mvp.sh`, `bash scripts/cwal-check.sh`. Rerun independent pinned **OpenDNP3 3.1.2** in demonstrated isolated `--network none`, loopback-only, memory-only conditions with both-direction large-batch cases and existing negative suites. Report actual executed checks and captured PCAP/log hashes; do not claim broader conformance. Fail closed on missing test infrastructure.

On genuine acceptance, document F4/F2 fixture evidence and limitations, commit and **non-force push only to `origin/work`**, fetch/read back HEAD and marker blocks, and report `PPR-001-F4 VERIFIED — READY_FOR_INDEPENDENT_PRE_PR_REAUDIT`. Leave **CURRENT EVT-001, QUEUED NONE, Status TASK_IN_PROGRESS** untouched. No PR, merge, archive, release, profile promotion, or automatic next mission. Otherwise report exact blocker and stop safely.

## Checkpoint — PPR-001-F4 and F2 fixture corrective iteration (2026-11-14)

Cloud continuation of the owner-authorized addendum above, invoked with only
`operation cwal`. Startup gate passed (`CURRENT=EVT-001 branch=work`, clean tree,
`HEAD == origin/work`). Go 1.22.12 toolchain installed under the user directory
and used for all gates.

| finding | disposition | evidence |
|---|---|---|
| F4 restore rejected under concurrent publish | corrected; deterministic RED pre-fix, GREEN post-fix | `UNIT_VERIFIED`, `INDEPENDENT_PEER_VERIFIED` |
| F2 fixture not a wire-valid oversized block | corrected to 255 packed G1V1 points (qualifier `0x07`, count `0xFF`, 36-octet block) | `UNIT_VERIFIED` |

Correction summary. `EventQueue` now holds a per-class reservation for every
event removed during a solicited READ; `Add`/`IsFull` count the reservation
against the per-class cap so a concurrent publisher is rejected with
`ErrEventBufferFull` instead of taking the slot; `Restore` consumes a
reservation and its boolean is checked (failures counted in `restoreFailures`);
`releaseSolicitedEvents` frees reservations after a delivered response and
`discardSolicitedLocked` frees a staging that was never sent. A partly
transmitted multi-fragment response is delivery-indeterminate and can be
re-delivered at least once; there is no blind replay loop and memory stays
bounded by the per-class cap.

Tests. `TestSolicitedRestoreSurvivesConcurrentPublisher` (deterministic hooked
transport: saturation, in-flight publish rejected, failed send, exact-once
restore with value/quality/timestamp identity, post-reconnect read),
`TestSolicitedReservedCapacityReleasedOnSuccess`, and
`TestEventQueueRestoreWithoutReservationReportsFalse`;
`TestOversizeFixtureIsWireValid` plus the corrected
`TestSolicitedOversizeBlockFailsClosed` and
`TestResponseFragmentsOversizeBlockErrors`.

Gates. `gofmt -l` clean, `git diff --check` clean, `go vet ./...` PASS,
`go build ./...` PASS, `go test ./... -count=1` PASS, `go test -race ./... -count=1`
PASS, `bash scripts/verify-external-mvp.sh` PASS. Independent pinned OpenDNP3
3.1.2 rerun in `--network none`, loopback-only, memory-only isolation (image
built from `lab/evt001/image.Dockerfile` with hash-checked pinned sources):
positive `EVT001_INTEROP PASS`, both-direction large batch `EVT001_LARGEBATCH PASS`
(254/255/256/257/333), negative `EVT001_NEGATIVE PASS`. Captures and log hashes
are recorded in `docs/verification/evt001/EVT-001-PPR-001.md`.

Result: `PPR-001-F4 VERIFIED — READY_FOR_INDEPENDENT_PRE_PR_REAUDIT`. Markers
unchanged: `CURRENT: EVT-001`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`. No PR,
merge, archive, release, or profile promotion.


## Owner-authorized pre-merge corrective iteration — PPR-001-S1/S2 (2026-11-14)

**Latest owner instruction; CURRENT stays EVT-001.** Independent full-scope read-only audit of PR #29 at head `4a16cd90797a0e62a55021cab09a176bf56b245d` found S1 (published supported-profile Reject contract versus operational unsolicited public APIs) and S2 (function-code 0x15 alias). Owner authorizes a **bounded implementation, test and checkpoint** for only these findings, invoked autonomously through `operation cwal` in OpenHands Cloud. This section supersedes older "ready for PR/merge" language only as to S1/S2 acceptance. Do **not** promote EVT-001, update the supported profile, close/merge PR #29, archive, release, execute production or field commands, or start another work package. No owner re-approval needed for ordinary in-scope code and test iterations.

### S1 — align public APIs with the currently published v0 Reject contract

**Ground truth:** `active_work/supported-profile.md` section "Explicitly Unsupported" and "Public API Disposition" states that unsolicited responses and event delivery are **Reject**, and specifically `EnableUnsolicited`, `DisableUnsolicited`, `SetUnsolicitedHandler`, outstation unsolicited options, and event reads are outside the v0 supported surface. It requires the public API to return a clear unsupported error until a later separately tested profile adds these options. PR #29 implements real `pkg/dnp3/master` wire requests and adds `ReadEvents`, `WatchUnsolicited`, event publishing, and switches rejection tests to positive behavior. `workflow/active_work/EVT-001.md` already acknowledges this intentional **IMPLEMENTED but NOT ADVERTISED** state; no support-promotion authority has been given.

**Resolution required:** Preserve **both** (a) existing working internal and isolated EVT-001 event/unsolicited protocol functionality and its OpenDNP3 tests, and (b) the externally published v0 contract that **ordinary public v0 entry points must reject unsupported event/unsolicited options**. Implement the smallest unambiguous boundary (e.g. explicit non-default experimental API/config gated independently from the v0 API, or another equally strict mechanism): by default `EnableUnsolicited`, `DisableUnsolicited`, `SetUnsolicitedHandler`, `ReadEvents`, `WatchUnsolicited`, outstation event publishing and unsolicited configuration must **not silently become supported v0 behavior**. A setter without error return must not silently activate a prohibited capability. Choose a mechanism consistent with the existing public Go API design; do not add an opt-in that looks like an official supported-profile promotion. It is permissible to make new experimental entry points explicit and non-default while keeping standard v0 entry points rejecting; document exact semantics, any compatibility implications and which internal test/lab path exercises the experimental behavior. **Do not simply delete useful EVT-001 implementation, or weaken/change the supported-profile file, or fake a reject behind live sends.** If the existing v0 public API signature and implementation cannot satisfy both, report the precise conflicting contract and request explicit decision rather than expanding scope or declaring PASS.

**Acceptance tests:** pin rejection (including disconnected/connected states as applicable) against `dnp3.ErrUnsupportedOption` for all rejected v0 methods/options, and ensure no network frames, live registration or state mutation occur on these calls; verify supported Class 0 / CROB / G41 unaffected. Separately confirm explicit non-default experimental path (if any) actually enables the EVT-001 loopback event exchange and no global mutable configuration accidentally promotes the default. Keep event delivery/unsolicited functionality unadvertised by `active_work/supported-profile.md`. Do not change `main` or present experimental behavior as v0 certified.

### S2 — resolve/deprecate ambiguous function-code value 0x15

**Ground truth:** `internal/al/function_codes.go` retains `FuncGetIdentifier = 21` (decimal), equal to `FuncDisableUnsolicited = 0x15`; a single wire value must not describe two unrelated request meanings. The EVT-001 contract notes that the old identifier symbol is not sent by this stack.

**Resolution required:** Search all symbol usages in source, tests, docs and protocol decoders and identify intended semantics. Remove or formally deprecate the misleading old symbol with a precise comment and tests that wire `0x14` always means ENABLE_UNSOLICITED and `0x15` always means DISABLE_UNSOLICITED. Avoid silently reinterpreting legacy identifier commands as disable requests; do not fabricate an identifier function's correct wire value without direct pinned specification support. Preserve valid supported and unrelated function-code assignments and table lookups. Report any API compatibility impact. No speculative broad function-code rework.

### Mandatory checks and exit boundary

Startup: follow `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, read CURRENT top markers of `workflow/active_work/README.md` and `handoff.md`; fetch/reconcile clean `origin/work`, `bash scripts/cwal-check.sh`, verify PR #29 still open and head ancestry. **No destructive reset, rebase or force push.** Preserve owner's inaccessible local Grok/Qwen checkout. Restrict edits to affected `pkg/dnp3/master`, `pkg/dnp3/outstation`, `internal/al/function_codes.go`, their targeted tests, unavoidable `internal/master`/outstation test harnesses, `lab/evt001/` isolated harnesses, this CURRENT and both handoffs, and truthful `docs/verification/evt001/EVT-001-PPR-001.md`; any other dependency requires a separate scoped justification/owner decision. Do **not** modify `active_work/supported-profile.md`, `internal/sa`, nested `dnp3/`, KDE governance, archive, release or `main`.

Perform targeted RED-before/GREEN-after regressions for S1/S2, existing PPR-001 F1–F4, full `go vet ./...`, `go build ./...`, `go test ./... -count=1`, `go test -race ./... -count=1`, `gofmt -l` clean, `git diff --check`, `bash scripts/verify-external-mvp.sh`, `bash scripts/cwal-check.sh`. Repeat pinned **OpenDNP3 3.1.2** `--network none`, loopback-only, memory-only positive and negative suites in both directions (including N=254/255/256/257/333 and duplicate/withheld confirm) on the **actual corrected tree**; report PASS/FAIL/NOT_RUN truthfully, capture logs/PCAP hashes where generated. No generic conformance or field claim.

If and only if all acceptance gates pass, commit scoped implementation/evidence and **non-force push to `origin/work`**, then fetch/read back remote SHA, both top marker blocks and check PR #29 open/unmerged. Report `PPR-001-S1/S2 VERIFIED — READY_FOR_INDEPENDENT_PRE_MERGE_REAUDIT`. The existing open PR may automatically track the updated `work` branch; **do not create, close, merge, retarget or alter PR metadata**. Keep `CURRENT: EVT-001`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`. Otherwise checkpoint the truthful blocker safely, no false completion.


## Owner-authorized PR #29 merge reconciliation and AO-005 PRECHECK preparation — 2026-11-14

**Latest bounded owner instruction; documentation-only within existing CURRENT EVT-001.** Owner authorizes one autonomous `operation cwal` invocation in OpenHands Cloud to (1) reconcile the actual merged PR #29 and completed EVT-001 PPR-001-F1–F4/S1–S2 evidence into a truthful owner-reviewable closure decision, and then (2) draft an **AO-005 G41 supported-profile promotion PRECHECK contract**. This authorization **does not itself close/archive EVT-001, promote AO-005, change CURRENT/QUEUED/Status, or authorize implementation/promotion/release**. A future human owner decision and any applicable KDE approval are required for actual closure/transition and G41 support promotion. Historical no-merge wording was an execution restriction at the earlier checkpoint and must be reconciled as history, not silently erased or used to deny the already verified owner-authorized merge.

### Verified starting facts (re-check live GitHub before recording)

- GitHub PR #29 `work` → `main`: merged with the owner-authorized **merge** method, PR head `ffd03038c36989ec476f3960b6d0d6c2961c3067`, resulting `main` merge commit `81cd6c3d0896abe87b96e60e71e1df54b5b34d9d`. The PR title and branch history do not themselves constitute task closure or a feature-support promotion. Re-fetch live PR, `main`, and `work`; if facts differ, report mismatch and stop rather than inventing reconciliation.
- Existing EVT-001 evidence: `docs/verification/evt001/EVT-001-PPR-001.md` documents F1–F4 and S1/S2 corrections, Go gates and isolated pinned OpenDNP3 3.1.2 positive/negative + N=254/255/256/257/333. GitHub PR head CI run #252 was successful. Independent reviewer previously audited the S1/S2 source and documented evidence but did not rerun all peer tests or decode every capture. Preserve accurate evidence provenance and the difference between CI, agent-run tests, and independent review.
- `active_work/supported-profile.md` remains v0 with events/unsolicited and G41 analog controls **unsupported**; EVT-001 experimental events require an explicit non-default opt-in. No generalized IEEE 1815 compliance, production, or NGCP/field claim.
- CURRENT authority markers in this task, `workflow/active_work/README.md` and root `handoff.md`: Repository `tamzrod/dnp3`, Package/CURRENT `EVT-001`, Branch `work`, QUEUED `NONE`, Status `TASK_IN_PROGRESS`. Preserve exact six marker values in both handoffs.

### Deliverable A — truthful EVT-001 post-merge reconciliation and closure READINESS decision

Read the CWAL/KDE closure rules and exact current evidence; verify merge commit parent/ancestry and scoped tree where possible; distinguish code implemented, profile-supported, isolated externally interoperable, remaining known limitations, and task closeability. Record the completed PR outcome and obsolete pre-merge instructions as superseded **in a concise current-status addendum**, without rewriting historical checkpoints. Supply a clear `EVT-001_CLOSURE_READY` or `EVT-001_CLOSURE_BLOCKED` disposition with concrete unresolved acceptance gates. **Do not auto-archive or change CURRENT/QUEUED/status as a side effect of this documentation task**; any actual closure/transition requires an explicit subsequent human owner authorization with the exact markers and permitted paths. No new tests or protocol executions required or authorized; list tests as PREVIOUSLY_RECORDED or NOT_RUN by this invocation.

### Deliverable B — AO-005 G41 promotion PRECHECK contract (draft, not active)

Prepare a narrow **DRAFT / UNPROMOTED** AO-005-PRECHECK document for owner/KDE review (e.g. `docs/verification/AO-005-PRECHECK.md`; do not create `workflow/active_work/AO-005.md` as an active task or queue it). Ground every row in the current `main` source and `docs/verification/AO-004.md` appendices and retained PCAP/.vec manifests:

1. Proposed candidate only: G41 V1 signed int32, V2 int16, V3 float32, V4 float64 **one point per request, Direct Operate WITH response**, no SBO/DirectOperateNoResponse, no G41 via WRITE, explicit success/non-success and no false success.
2. Recorded isolated OpenDNP3 3.1.2 two-direction positive results and independent-wire idx0 SUCCESS/idx1 OUT_OF_RANGE; cite original artifact paths/hashes and classify source-derived claims accurately.
3. Remaining independent-wire **NOT_RUN**: malformed G41 and mid-command lost-response/disconnect/timeout (vs UNIT_ONLY coverage). Document a bounded acceptance decision: require specific isolated negative proof or owner/KDE approval of an explicitly limited profile claim; never silently equate unit evidence to independent-wire proof.
4. G41V3/V4 signed-zero and smallest-subnormal **FAIL/DIVERGENCE** on peer echo. Keep Go exact-bit mismatch fail-closed; propose explicit compatibility scope/exclusions with no parser weakening.
5. **Public API contract mismatch:** `pkg/dnp3/master/client.go` currently admits G41 V1–V4 Direct Operate, while the published v0 profile mandates `Reject` for Group 41. Define a separate later implementation gate to reconcile default v0 rejection vs an explicit future supported capability; `types.NewAnalogControl` legacy float64-as-V1 constructor is not automatically promotable. No code changes now.
6. Define future approval/verification gates (including public outstation handler behavior, status mapping/echo, single-shot/quarantine, negative tests, full Go/race/vet/build/CWAL and pinned peer reproduction) and explicit source, test, profile, KDE, release and field exclusions. **Do not** set `SUPPORTED`, edit `active_work/supported-profile.md`, create promotion authority, or claim NGCP mapping is known.

### Execution allowlist and evidence gates

Invoke only `operation cwal`. Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, exact top markers, CURRENT body, relevant approved KDE closure rules, merged PR #29, `docs/verification/evt001/EVT-001-PPR-001.md`, `docs/verification/AO-004.md`, and the referenced public API/profile. Verify current remote refs and clean/safely preservable tree. Use source-specific citations/commit SHAs, not historical claims of `NOT_RUN` after newer passing evidence.

**Allowed persistent writes for this invocation only:** concise append-only current-status sections (below unchanged top markers) in `workflow/active_work/README.md` and `handoff.md`, append-only reconciliation evidence in `docs/verification/evt001/EVT-001-PPR-001.md` or a new `docs/verification/EVT-001-POSTMERGE.md`, and one new draft `docs/verification/AO-005-PRECHECK.md`. No changes to source/tests/harnesses/PCAPs, `workflow/active_work/EVT-001.md` (this authorization contract), `active_work/supported-profile.md`, any active/queued task markers, archive, `internal/sa`, nested `dnp3/`, KDE governance, `main`, release or field systems. No forced push, reset, rebase, merge, PR creation, task promotion, or task closure.

Check `git diff --check`, `bash scripts/cwal-check.sh`, changed-path allowlist, unchanged supported-profile blob `3e592e77ad6e31d5492c609c5fdd62382505904b`, marker equality, PR #29 merged, and new documents clearly marked draft/non-authoritative. Record all actual commands and results. If gates pass, commit and non-force push only to `work`, fetch/read back SHA, files and markers; report `EVT-001 POSTMERGE RECONCILED — CLOSURE DECISION PENDING; AO-005 PRECHECK DRAFT READY FOR OWNER REVIEW`, or an honest BLOCKED result. **STOP** without changing CURRENT; no automatic next mission.
