# AO-001 — G41 Analog Output protocol contract and implementation-ready test plan

Repository: `tamzrod/dnp3`
Package: `AO-001` (CURRENT)
Branch: `work`
Baseline examined: `199b0da23b1e987d0af8ffe92123e67a6ed2ac22` (owner promotion of `AO-001`)
Date: 2026-11-11
Status: **design-and-contract microtask — NO Go behavior change, NO protocol execution**

This document is the bounded deliverable of the first SCV roadmap microtask
(`active_work/SCV_ANALOG_OUTPUT_ROADMAP.md`, row `AO-001`). It is **read-only planning**:
it changes no Go production or test file, does not expand `active_work/supported-profile.md`,
and performs no protocol exchange. It establishes the standards/peer-grounded and
code-grounded contract needed before any G41 implementation (AO-002 onward).

**G41 remains UNSUPPORTED.** Nothing here asserts G41 is implemented, verified, interoperable,
IEEE 1815-conformant, production-ready, or NGCP-specific. No G41 variation may be advertised as
supported until independently verified with recorded evidence.

---

## 1. Authorization and scope

- Owner authorization (verbatim, `workflow/active_work/AO-001.md`): *"set the current active
  roadmap to our next mission. make analog output ready."*
- Six markers consistent (`Repository: tamzrod/dnp3`, `Package: AO-001`, `Branch: work`,
  `CURRENT: AO-001`, `QUEUED: NONE`, `Status: TASK_IN_PROGRESS`); `bash scripts/cwal-check.sh` OK.
- Edit allowlist (from AO-001): create/append **only** `docs/verification/AO-001.md`; append a
  concise checkpoint **below** the six markers in `workflow/active_work/README.md` and `handoff.md`.
  No Go edits, no profile expansion, no protocol execution, no PR/merge/main push/archival.
- Out of scope: SBO and Direct-Operate-No-Response (require a separate human-approved profile);
  NGCP point list, variation choice, index map, scaling, and select/operate timing (**unknown** —
  must not be invented or hardwired).

---

## 2. Current-code inventory (reachable vs placeholder)

All paths examined at baseline `199b0da`.

### 2.1 Master construction / encoding

| Location | What it does | Reachability |
|---|---|---|
| `pkg/dnp3/types/commands.go:181` `NewAnalogControl` | Builds `ControlOutput{Group:41, Variation:1, Value:&AnalogCommandValue{float64}, CommandType}`. Comment: *"Reject — Group 41 … out of scope for v0."* | Public constructor; **no gate stops its use** |
| `pkg/dnp3/types/commands.go:65` `AnalogCommandValue` | Carries a single `float64`. | Used by master + bridge |
| `pkg/dnp3/master/client.go:1992` `(*client).Operate` | Public control entry. Gates **only by `CommandType`** (rejects SBO / D-ONR / unknown). **No `Group`/`Variation` allow-list.** | Public API |
| `internal/master/master.go:1926` `OperateWithStatusGated` → `operateGated` → `buildControlRequest(al.FuncDirectOperate, command.Group, command.Variation, …)` | Threads `command.Group` straight to the encoder. | Reachable from public `Operate` |
| `internal/master/master.go:3039` `buildControlRequest` | `case 41, 42, 43, 44:` encodes analog values. **Non-conformant** (see §4). | Reachable |
| `internal/master/master.go:3304` `parseCommandStatus` | Scans a control response for **`group==12 && variation==1`** only; returns `CommandStatusUnknown` otherwise. | Reachable; **cannot parse a G41 response** |
| `internal/master/master.go:~3474` `buildAnalogOutputRequest` + `WriteAnalogOutput` | A **separate** G41 writer keyed by `variation` with its own group mapping (`<5→41, <9→42, …`). No public client method calls it. | Internal/placeholder; not on the public path |

**Reachability conclusion:** `types.NewAnalogControl(..., types.DirectOperate)` passed to the public
`(*client).Operate` is **not blocked by any group gate** and reaches `buildControlRequest` for group 41.
The `supported-profile.md` "Reject" disposition for `NewAnalogControl` / analog controls
(`active_work/supported-profile.md:77,82`) is therefore **documentation-only, not enforced by a gate** —
an intentional-looking fail-closed gate exists for `CommandType` but not for object group.

### 2.2 Outstation parse / dispatch

| Location | What it does |
|---|---|
| `internal/outstation/outstation.go:1861` `executeControl` | `case 41,42,43,44:` decodes analog value by variation, then `WriteAnalogOutput(index, val, variation)`. |
| `internal/outstation/outstation.go:1564` `handleWrite` | `case 41,42,43,44:` decodes and calls `WriteAnalogOutput`. |
| `internal/outstation/outstation.go:1824` `handleDirectOperate` | Parses header, calls `executeControl`. |
| `internal/outstation/outstation.go:1529` `parseControlObjectHeader` | Accepts qualifier `0x28` and `0x00` only. |
| `internal/outstation/outstation.go` control handlers (`handleSelect`/`handleOperate`/`handleDirectOperate`) | Return a **`FuncResponse` with `Data: nil`** — i.e. **no per-point command-status object** is emitted for G41 (or G12) here. |

### 2.3 Public outstation bridge

| Location | What it does |
|---|---|
| `pkg/dnp3/outstation/server.go:517` `internalDataHandler.WriteAnalogOutput` | Converts value to `float64`, builds `ControlOutput{Group:41, Variation:variation, Value:&AnalogCommandValue, **CommandType: types.SelectThenOperate**}` and calls `CommandHandler.HandleAnalogCommand`. |
| `pkg/dnp3/outstation/server.go:317-330` `CommandHandler.HandleAnalogCommand` | Public handler hook. |
| `pkg/dnp3/outstation/command_handler_contract_test.go` | Minimal MVP handler returns `ControlNotSupported` + error for G41. |

### 2.4 Profile / tests

- `active_work/supported-profile.md:76-82`: analog output status methods, command-handler analog
  controls, and `types.NewAnalogControl`/`NewPulseControl` are all **Reject**.
- `pkg/dnp3/types/types_test.go:170` `TestNewAnalogControl` asserts only `Group==41`/`Index`/`CommandType`.
- `internal/testutils/functional_test.go:1225-1390` calls `WriteAnalogOutput(..., variation ∈ {1,5,9,13})`
  — i.e. the **placeholder** writer's own (non-conformant) variation scheme; not a golden-wire check.
- No golden-wire, negative, or cross-stack test exists for G41 control encoding/decoding.

---

## 3. Authoritative external reference (independently implemented peer)

Pinned source used (the same peer the VEC-01 lab pinned), hash-verified in this session:

- Tarball `opendnp3-3.1.2.tar.gz`, sha256
  `183cc29222c3cb58099a9753c43defed5cb8677fda985c3f88e38b5c19a36ff2` (**matches** the VEC-01 pin).
- Commit `26b4c01e4839bbbda8866655e086471c4917ee53`.
- Files: `cpp/lib/src/gen/objects/Group41.h`, `Group41.cpp`, `cpp/lib/include/opendnp3/app/AnalogOutput.h`,
  `cpp/lib/src/master/{TypedCommandHeader.h,CommandSetOps.cpp,CommandSet.cpp}`,
  `cpp/lib/src/outstation/CommandResponseHandler.cpp`, `cpp/lib/include/opendnp3/gen/CommandStatus.h`.

### 3.1 G41 variation → type (authoritative)

| Variation | Type | Object size | Layout (serialized) |
|---|---|---|---|
| **G41V1** | 32-bit signed integer (`int32_t`) | 5 | `value(4, LE)`, `status(1)` |
| **G41V2** | 16-bit signed integer (`int16_t`) | 3 | `value(2, LE)`, `status(1)` |
| **G41V3** | single-precision float (`float`) | 5 | `value(4, LE)`, `status(1)` |
| **G41V4** | double-precision float (`double`) | 9 | `value(8, LE)`, `status(1)` |

`Group41VarN::Write` is literally `LittleEndian::write(buffer, arg.value, arg.status)` for all four
variations → **value little-endian, then one status octet**. `Group41Var0` (any) has no serializer.
`AnalogOutput<T>` documents the mapping explicitly (Int16→V2, Int32→V1, Float32→V3, Double64→V4).

### 3.2 Request object header and qualifier (authoritative)

- `CommandSetOps::IsAllowed` accepts **only** qualifiers `UINT8_CNT_UINT8_INDEX` (0x17) and
  `UINT16_CNT_UINT16_INDEX` (0x28) for G12V1 and G41V1–V4 control requests.
- `TypedCommandHeader::Write` emits `count` then, per record, an **index prefix** (1 or 2 octets)
  followed by the object → `header(group,var,qual) ‖ count ‖ [index ‖ value ‖ status] …`.
- The request object's `status` field is `CommandStatus::SUCCESS` (0) by default.

### 3.3 Response contract (authoritative)

- `CommandResponseHandler` responds using the **same** `Group41VarN` serializer
  (`RespondToHeader<AnalogOutputInt32, …>(…, Group41Var1::Inst(), …)` etc.) → the response **echoes
  the object (value + status octet)** under the matching qualifier, with the status octet replaced by
  the command result. G41 command responses are therefore **object-with-status**, not status-only.
- `CommandStatus` (peer): `SUCCESS=0, TIMEOUT=1, NO_SELECT=2, FORMAT_ERROR=3, NOT_SUPPORTED=4,
  ALREADY_ACTIVE=5, HARDWARE_ERROR=6, LOCAL=7, TOO_MANY_OPS=8, NOT_AUTHORIZED=9, …,
  DOWNSTREAM_LOCAL=13`. This matches the repo's `types.ControlStatus` for 0–9.

---

## 4. Divergences found between repo code and the authoritative reference

These are **findings for AO-002**, recorded because the current code is unreachable-but-public and
non-conformant. No fix is made in AO-001.

| # | Divergence | Evidence | Impact |
|---|---|---|---|
| **D1** | **Variation→type mapping is wrong.** Repo master `buildControlRequest` maps 41: `1,5→int16; 2,6→uint16; 3,7→int32; 4,8→uint32; 9,10→float32`. Spec/peer: **V1=int32, V2=int16, V3=float32, V4=float64**. | `master.go:3102-3186` vs `Group41.h/.cpp` | A G41V1 frame carries int16, not int32; V3 carries int32, not float. `types.NewAnalogControl` hardcodes `Variation:1` labelled "32-bit" while the encoder emits int16. |
| **D2** | **Endianness is big-endian.** Repo writes G41 values MSB-first on **both** master (`byte(v>>8),byte(v)`, `byte(v>>24)…`) and outstation (`int32(value[0])<<24 | …`). DNP3 requires little-endian. | `master.go:3102-3186`, `outstation.go:1880-1925`, `outstation.go:1610-1665` | Non-conformant on the wire. Master and outstation are *mutually consistent* (both BE), so an in-repo loopback test would **falsely pass**; only an independent peer/vector exposes it. (CROB path is correct LE — this is G41-specific.) |
| **D3** | **No object-group gate on `Operate`.** Rejection is by `CommandType` only. | `client.go:2029-2041` | G41 is *reachable* despite the profile "Reject" row; the fail-closed guarantee is not enforced for analog controls. |
| **D4** | **G41 command-status response is unparseable.** `parseCommandStatus` matches only `group==12 && variation==1`. | `master.go:3304-3320` | A successful G41 DirectOperate would be reported `CommandStatusUnknown` (would then trigger quarantine semantics) even though the peer returned SUCCESS. |
| **D5** | **Request omits the status octet.** `buildControlRequest` appends only `valueBytes` for G41 (no trailing status); peer object size includes the status octet. | `master.go:3102-3186` vs §3.1 | Malformed G41 request length. |
| **D6** | **Bridge hardcodes `CommandType: SelectThenOperate`.** | `server.go:544` | Semantics mismatch handed to the public handler; a DirectOperate would be surfaced as SBO. |
| **D7** | **Write-path qualifier `0x00`.** `buildAnalogOutputRequest`/`buildCROBRequest` use `0x00`; peer accepts only `0x17`/`0x28` for controls. | `master.go:~3490`, `master.go:3465` | The internal write path is outside the peer-allowed qualifier set (placeholder path; not public). |

D2/D3/D4 are the highest-severity items: D2 is silent (loopback self-consistent), D3 removes the
safety gate, D4 mis-reports outcome.

---

## 5. Proposed implementation contract (Direct-Operate-first) — for AO-002+

Contract only; **no implementation in AO-001**.

### 5.1 Scope

- **Operation mode:** Direct-Operate **with response** only. SBO and Direct-Operate-No-Response stay
  `Reject` until a separate human-approved profile (roadmap constraint).
- **Variations:** G41V1 (int32), G41V2 (int16), G41V3 (float32), G41V4 (float64), each explicitly
  gated. Any variation not in the verified set is **rejected**, never silently coerced.
- **Qualifier:** emit `0x28` (UINT16_CNT_UINT16_INDEX) as the primary; accept `0x17` on receive;
  reject all others for control objects.

### 5.2 Wire contract (must be byte-exact)

- Master request: `group=41, variation∈{1,2,3,4}, qualifier=0x28, count=1 ‖ index(2, LE) ‖ value(LE) ‖ status(0x00)`.
- Outstation response: same object echoed, `status` = command result, under `0x28` (or `0x17` if received).
- All multi-octet fields **little-endian** (DNP3 LSB-first); index is 2-octet LE.

### 5.3 Value handling (never silently convert)

- **Integer variations (V1/V2):** require an exactly-representable integer source; reject float sources
  that are non-integral or out of range for the target width (no truncation). Out-of-range → reject,
  not wrap.
- **Float variations (V3/V4):** accept IEEE-754; define explicit policy for `NaN`/`±Inf`
  (recommend **reject** at the API boundary rather than transmit) and document it.
- **Cross-type mismatch** (e.g. int source to float variation) is rejected unless an explicit,
  documented, lossless conversion is chosen. `AnalogCommandValue` (single `float64`) cannot faithfully
  carry int32/int64 setpoints > 2^53 — the API boundary must expose a typed value per variation.

### 5.4 Failure / safety contract (must hold)

- Unknown variation, wrong length, truncated prefix, bad qualifier, or index out of the point map →
  **reject with no side effect**; set `IIN.PARAMETER_ERROR` on the outstation; never partial-apply.
- A command is **not** successful on transport acceptance alone: require a parsed per-point
  `CommandStatus == SUCCESS` from the response object (fix D4); anything else is a failure.
- Timeout / disconnect / ambiguous outcome → **no blind retry**; reuse the existing single-shot
  control gate and quarantine semantics (`AcquireControlGate`, `QuarantineOutstation`).
- Concurrency: one non-idempotent control per outstation at a time (existing gate); reject-with-no-
  side-effect on a rejected command; never reorder or coalesce.
- Reject-with-no-side-effect must be proven: a rejected command must not call the handler nor change
  outstation state.

### 5.5 Required API-boundary changes (AO-002 decision, not done here)

- Replace the single `AnalogCommandValue{float64}` with a **typed** analog command value (or per-
  variation constructors) so int32/int64/float32/float64 setpoints round-trip exactly.
- Add an explicit **group/variation allow-list gate** on the control path (fix D3) that fails closed.
- Make the master control-status parser **group-aware** (fix D4) covering G12V1 and the enabled
  G41 variations.
- Review the outstation bridge `CommandType` (fix D6) and ensure the outstation emits a real
  per-point command-status object for control responses.
- Any such public-API change needs its own approval note (public API stability, `AGENTS.md`).

---

## 6. Test plan

### 6.1 Independent golden vectors (NOT generated by code-under-test)

Derived independently from §3 (spec/peer) in this session; to be frozen as literal bytes in tests:

| Case | Object bytes (hex, incl. status) |
|---|---|
| G41V1 int32 = 2300 | `FC 08 00 00 00` |
| G41V1 int32 = −1 | `FF FF FF FF 00` |
| G41V2 int16 = 42 | `2A 00 00` |
| G41V2 int16 = −32768 | `00 80 00` |
| G41V3 float32 = 2300.0 | `00 C0 0F 45 00` |
| G41V3 float32 = −0.5 | `00 00 00 BF 00` |
| G41V4 float64 = 123.456789 | `0B 0B EE 07 3C DD 5E 40 00` |
| G41V3 float32 = NaN | `00 00 C0 7F 00` (policy case) |
| G41V3 float32 = +Inf | `00 00 80 7F 00` (policy case) |

Full-frame golden: `group(41) var(0x28) count=01 00 ‖ index LE ‖ value LE ‖ status 00` for both
master-encode and outstation-decode.

### 6.2 Negative / adversarial vectors

- Unknown variation (e.g. V5), qualifier `0x00`/other, truncated value, count mismatch, index beyond
  the point map → reject + `IIN.PARAMETER_ERROR`, **no** handler call, **no** state change.
- `NaN`/`±Inf` per chosen policy; int out-of-range / non-integral float for integer variations.
- Response with non-SUCCESS status → surface as failure (not success); response missing the object →
  `Unknown` (no assumed success).

### 6.3 In-repo tests (AO-002)

- Byte-exact encoder goldens (master `buildControlRequest`, outstation `executeControl`) for each
  enabled variation, asserted against §6.1 literals.
- Round-trip master↔outstation over real TCP (loopback) for the enabled subset — **necessary but not
  sufficient** (D2 shows a self-consistent BE bug would pass it).

### 6.4 Future isolated independent peer verification (AO-004)

- Isolated `network_mode: none` container, two namespaces, one veth — as in the VEC-01 lab.
- **Memory-only** simulated setpoint handler (no physical I/O, no live grid).
- Positive + negative capture, independent decode (tshark), original PCAP + packet-derived `.vec`,
  `SHA256SUMS.txt`, scoped evidence statement. Do **not** equate this with general conformance.

---

## 7. Unknowns / objections (recorded, not resolved)

1. **NGCP specifics are unknown:** exact variation(s), point list/index map, scaling/units,
   Direct-Operate vs SBO policy, select/operate timing, and response expectations are **not provided**.
   These must not be invented or hardwired (roadmap constraint). Project-specific integration is
   gated on receiving them.
2. **Which variations to implement first** must be grounded in an authoritative external spec or
   actual peer vectors, not guesses. G41V1–V4 are spec-defined; prioritisation is a product decision.
3. **`AnalogCommandValue{float64}` fidelity:** int32/int64 setpoints beyond 2^53 cannot round-trip
   through `float64`. The API shape must change before int setpoints can be advertised.
4. **KDE/design approval:** public-API and supported-profile changes (and any control-safety policy
   change) require the normal approval path; AO-001 grants none.
5. **G1V2 mis-decode** (from VEC-01) is unrelated and remains unsupported/known-broken; not in this
   mission.

---

## 8. Evidence-driven implementation sequence (AO-002 onward)

1. **AO-002** — Fix the contract in code, Direct-Operate-first, minimal surface:
   `internal/master/master.go` (`buildControlRequest` G41 branch: correct variation→type, LE, status
   octet; `parseCommandStatus` group-aware), `internal/outstation/outstation.go`
   (`executeControl`/`handleWrite` G41: LE, per-variation), `pkg/dnp3/types/commands.go` (typed
   analog value), `pkg/dnp3/master/client.go` (group allow-list gate), `pkg/dnp3/outstation/server.go`
   (bridge `CommandType` + real command-status response). Tests: §6.1–6.3.
2. **AO-003** — Complete the approved variation matrix + integer/float safety (NaN/Inf/range/rounding),
   lifecycle/regression.
3. **AO-004** — Independent isolated OpenDNP3 peer tests + original PCAP + `.vec` for the verified subset.
4. **AO-005** — Update `supported-profile.md`, README/API docs and release acceptance for the
   **actually verified** G41 subset only; no generalized conformance/production/NGCP claim.

Supported-profile change happens **only after** independent verification (AO-004/005).

---

## 9. Observed checks (AO-001, read-only)

Checkpoint commit (remote `work`, verified by readback): `d8e4400be5578f756454587e67018d59c236e771`
(deliverable `docs/verification/AO-001.md` + checkpoints in `workflow/active_work/README.md`,
`handoff.md`; markers unchanged).


| Check | Result |
|---|---|
| Marker consistency (both files) | PASS — six markers consistent |
| `bash scripts/cwal-check.sh` | OK (`CURRENT=AO-001 branch=work`) |
| Baseline ancestry (`199b0da` == `origin/work`) | PASS |
| Pinned peer tarball sha256 | PASS — matches `183cc292…a36ff2` |
| `git diff --check` | PASS |
| Go tests / build / vet | **NOT_RUN** — read-only planning package; no Go file changed |
| Protocol execution / live TCP / lab / field | **NOT_RUN** — not authorized by AO-001 |

---

## 10. Handoff to AO-002

- Deliverable complete: inventory (§2), authoritative contract (§3), divergences D1–D7 (§4),
  implementation contract (§5), test matrix (§6), unknowns (§7), sequence (§8).
- **No Go, profile, or test change** was made. G41 stays UNSUPPORTED.
- **STOP for independent read-only CHECK** before any AO-002 implementation. AO-002 requires its own
  human promotion.
- Blocking unknowns for project-specific work: NGCP variation/index/SBO/timing (§7.1).
