# EVT-001 PPR-001 — bounded event batching and multi-fragment confirm

Cloud continuation checkpoint. Verified on a clean `origin/work` checkout.

## Defect

`encodeEventList` grouped one same-variation event run under a single
qualifier-`0x17` object header. `al.AppendIndexedEvents` rejects more than 255
objects in one header, so a run of 256 or more returned `nil,nil` and the whole
batch was suppressed: no events were delivered and none were removed from the
queue.

A second defect surfaced during direction-B interop. OpenDNP3 3.1.2 sets the
application CON bit on every fragment of a multi-fragment solicited response,
including the final fragment, and stays in the confirm-wait state until each is
confirmed with its own sequence. The master confirmed only the non-final
fragments and used the joined APDU's first-fragment sequence, so the peer
reported `solicited confirm with wrong seq: 1, expected: 2` and the next read
observed leftover events (SECOND delivered 30 extra at N=256).

## Correction

- `internal/outstation/event_report.go`: `encodeEventList` emits a same-variation
  run as consecutive count-bounded headers (`maxObjectsPerHeader=255`) and
  returns only the objects actually encoded. `encodeEventListBounded` bounds one
  unsolicited application fragment and leaves the remainder queued.
- `internal/outstation/outstation.go`: `MaxFragmentSize` config;
  `responseFragments`/`splitObjectData`/`indexedBlock`/`eventValueSize` split a
  solicited response larger than the peer's 2048-octet transport receive buffer
  into valid FIR/FIN application fragments. Only qualifier-`0x17` indexed runs
  are split below a header; sequential blocks stay whole.
- `internal/tl/transport.go`: transport-header bits corrected to IEEE 1815
  (FIN=0x80 bit 7, FIR=0x40 bit 6), verified against OpenDNP3 3.1.2
  `TransportHeader.cpp`.
- `internal/master/master.go`: `waitForResponseTimeout` accumulates
  multi-fragment solicited responses; `confirmPendingAppFragments` confirms every
  CON fragment with its own sequence, including the final fragment. The redundant
  confirm in `processResponse` was removed because it used the joined APDU's
  first-fragment sequence.

## Tests

- `internal/outstation/event_batch_test.go` (new): a same-variation run larger
  than 255 is split with no loss; no object is dropped or acknowledged on encode,
  framing, or transport failure.
- `internal/master/multifragment_confirm_test.go` (new): a two-fragment solicited
  response whose fragments carry CON=1 seq=1 and seq=2 is confirmed once per
  fragment with `[1 2]`.
- `internal/al/event_objects_test.go`: pins the 255-accepted / 256-rejected
  qualifier-`0x17` boundary.

## Gate results

`gofmt -l` clean, `go vet ./...` PASS, `go build ./...` PASS,
`go test ./... -count=1` PASS, `go test -race ./... -count=1` PASS,
`bash scripts/verify-external-mvp.sh` PASS, `git diff --check` PASS.

## Isolated interop

Pinned OpenDNP3 3.1.2, `--network none`, loopback-only, memory-only points.

| direction | N=254 | N=255 | N=256 | N=257 | N=333 |
|---|---|---|---|---|---|
| A-read (Go outstation → OD master, solicited) | 254 | 255 | 256 | 257 | 333 |
| B-read (OD outstation → Go master, solicited) | 254 | 255 | 256 | 257 | 333 |
| A-unsol (Go outstation → OD master) | 254 | 255 | 256 | 257 | 333 |
| B-drain (OD outstation → Go master, unsolicited) | 254 | 255 | 256 | 257 | 333 |

All delivered counts equal N. Before the confirm fix, B-read delivered N on the
first read but a second read returned extra leftover events.

## Captures

| file | sha256 |
|---|---|
| `evt001-largebatch-dirA-read.pcap` | `869d82ef5c89b9009e70a46ac0bf0cae99cbafdf992c980726b25f0edc795c9e` |
| `evt001-largebatch-dirA-unsol.pcap` | `61fcc607ce6d7f3dd9252602b02fc8bb0c9fb06cdba3fc7933e99ac1505f4b7e` |
| `evt001-largebatch-dirB-read.pcap` | `12c11497fd910a3be69bb49c7ba27ed116554fdf9e39b1b8192e3b44ea412e63` |
| `evt001-largebatch-dirB-unsol.pcap` | `dcb9b3917a9c012c1ecebbc537e0c25be07221fe218d14d3150696245ab7264c` |

`evt001-largebatch-dirB-read.pcap` shows the OD outstation's 9-fragment
solicited response (CON set) and the master's per-fragment confirms (seq=1,
seq=2), then the object-less second read. `evt001-largebatch-dirB-unsol.pcap`
shows the OD outstation's two unsolicited fragments (UNS set) each confirmed by
the master.

This evidence is loopback-only and does not establish general IEEE 1815
conformance or third-party certification.

## Pre-PR corrective iteration — F1 / F2 / F3 (2026-11-14)

Independent read-only pre-PR audit of `c319050ee828290022f5af61a8822fabeed74292`
issued PUSHBACK on three findings. This iteration corrects them within the
existing CURRENT `EVT-001`. The pinned OpenDNP3 3.1.2 peer was re-run in both
directions; the earlier large-batch captures are retained above and this run
adds per-N captures for 254/255/256/257/333.

### F1 — solicited event retention across a failed send

Root cause. `buildReadResponse` removed the class/direct READ event IDs with
`eventQueue.RemoveSeqs(ids)` and `cancelInFlightLocked(ids)` while the reply was
still being assembled. The `RunWithContext` send loop then ignored
`frame.Encode` and `transport.Send` failures and continued, so an accepted event
had already left the queue before its link send succeeded. A failing transport
therefore lost the event silently.

Correction. `stageSolicitedRemovalLocked` snapshots each event about to be
removed (insertion sequence, class, timestamp, flags/value) and only then removes
it; both capture sites (direct READ and class READ) call it. The send path is
`sendResponseFragments`, which returns the first encode or send error. On any
error the read loop calls `requeueSolicitedEvents`, which re-inserts every staged
event with `EventQueue.Restore` (original sequence and class buffer), then
refreshes the event IIN. A successful send leaves the staging in place and the
next request clears it. No event is dropped, no false confirmation is produced,
and a later poll re-encodes exactly the lost events. Staging happens under
`o.mu` while the queue still holds the events, so a concurrent unsolicited send
cannot remove them as well.

### F2 — oversized un-splittable response block

Root cause. `splitObjectData`/`blockSpan` keep a non-indexed block in one piece,
and `responseFragments` returned the original APDU whenever the splitter yielded
at most one chunk. A single block larger than `MaxFragmentSize` therefore
produced an oversized application fragment.

Correction. `responseFragments` now returns `([]*al.APDU, error)`. When the
object data exceeds the budget but the splitter yields a single chunk — one
un-splittable block — it returns `ErrFragmentTooLarge` instead of the original
APDU. Every emitted chunk is also length-checked against the budget. The error
propagates through `sendResponseFragments`, so the outstation fails closed
before sending and F1 re-queues the events. Valid indexed runs are still split
under fresh count-bounded headers; sequential blocks are still kept whole so no
point index is renamed.

### F3 — solicited application confirm send failure counted as done

Root cause. `confirmPendingAppFragments` ignored `sendApplicationConfirm` errors
and advanced `*done`, so `waitForResponseTimeout` could report a completed
response while the peer was still blocked in confirm-wait.

Correction. `confirmPendingAppFragments` now returns an error. A failed
confirm does not advance `done` past the unconfirmed fragment; the error is
classified through `markDisconnected` and propagated so the read fails rather
than completing. Each fragment keeps its own sequence and a successful confirm
is still sent once per fragment; the overall read deadline and bounded retry
behaviour are unchanged.

### Tests

- `internal/outstation/event_batch_test.go` (new, cloud-authored): F1 failing
  transport retains the events and redelivers them after reconnect; F2 oversized
  un-splittable block fails closed with `ErrFragmentTooLarge` and no frame is
  sent. Existing 254/255/256/333, mixed Group 2/22/32, repeated-index, queue-bound
  and once-only accounting tests are retained.
- `internal/master/confirm_send_failure_test.go` (new): confirm send failure on
  the first, an intermediate, and the single fragment fails the read; a
  disconnected transport is classified. Verified to fail before the fix.
- Each finding's regression was observed to fail on the pre-fix source and pass
  after the correction.

### Go gates (this tree)

`gofmt -l` clean on changed files, `git diff --check` clean, `go vet ./...` PASS,
`go build ./...` PASS, `go test ./... -count=1` PASS, `go test -race ./... -count=1`
PASS, `bash scripts/verify-external-mvp.sh` PASS.

### Isolated interop — large batch, both directions

Pinned OpenDNP3 3.1.2, `--network none`, loopback-only, memory-only points, run
by `lab/evt001/run-largebatch.sh`. Direction A is the Go outstation read by the
OpenDNP3 master; direction B is the OpenDNP3 outstation read by the Go master.
The Go outstation buffer is sized `3N+10` because `EventQueue.Add` caps each
class at `MaxEventBuffers/3`; the 8-bit index field wraps at 256, so batches
above 256 reuse indexes (the distinct-index count saturates at 256).

| direction | check | 254 | 255 | 256 | 257 | 333 |
|---|---|---|---|---|---|---|
| A | delivered count == N | PASS | PASS | PASS | PASS | PASS |
| A | distinct indexes == min(N,256) | PASS | PASS | PASS | PASS | PASS |
| B | delivered count == N | PASS | PASS | PASS | PASS | PASS |
| B | second read empty (once-only) | PASS | PASS | PASS | PASS | PASS |

Direction-A captures show 3 RESPONSE application fragments at N=254/255 and 4 at
N=256/257/333, i.e. the qualifier-bounded split across the fragment budget.
`RESULT EVT001_LARGEBATCH PASS`.

### Isolated interop — duplicate and withheld confirm (negative)

`lab/evt001/run-negative.sh`, same image and isolation. Duplicate: the proxy
replays the first application confirm; both unsolicited events are removed
exactly once, sequence advances 0→1, and a later read is operational.
Withheld: three identical sequence-0 unsolicited fragments (gaps 2.004s and
2.003s), three master confirms toward the proxy and none toward the outstation,
then the event is recovered by a class read. `RESULT EVT001_NEGATIVE PASS`.

### Captures

| file | sha256 |
|---|---|
| `evt001-largebatch-dirA-254.pcap` | `2e2f85ede6d741aaaaf38b74b2557368bd0d6e9d79da646056ed8dd4d2117e95` |
| `evt001-largebatch-dirA-255.pcap` | `2d60bc139585182e72eff6e9ca9502ee795bdbed494a14d95b4b21bcc2957ea1` |
| `evt001-largebatch-dirA-256.pcap` | `9d88c6a7e537ff3ca09917e3397de693536b705d6d0727e47b95e4b92199fb36` |
| `evt001-largebatch-dirA-257.pcap` | `113b7f32b851d5b1cade310bb6c82df1068f48f78271116c99999b0a72f9ce6e` |
| `evt001-largebatch-dirA-333.pcap` | `bb0c104a14dff3e235f9d27e360af627bf4831b1d39ad1b9fdf1fdd34abf5ad6` |
| `evt001-largebatch-dirB-254.pcap` | `d925d2bb62ba0220a735f67a2fd3bed47bf2fbdb4de9395d0febeb30086c0f73` |
| `evt001-largebatch-dirB-255.pcap` | `df0352fa0d792a56c0d5a906a2e0f848ec4b7dad6b6a29dc653b63e98e90d6ca` |
| `evt001-largebatch-dirB-256.pcap` | `d5d59f73385f01276d58528b65723a9cc65862630e90884734e0bc14507091e1` |
| `evt001-largebatch-dirB-257.pcap` | `37c8120ed038dd5e2567f4d2442148fe5eba851eccfdfcfd6465e4838b16191d` |
| `evt001-largebatch-dirB-333.pcap` | `6144f23e42d6712d8866e4d59f1a84ea72cd2846bcd4c23dff94819575a08ef6` |
| `evt001-duplicate.pcap` | `de751359c870a43349a130e295616ff4b4e38d2d5a5110abdf069ecc8837271b` |
| `evt001-withhold.pcap` | `89017113c0bd6d4bd609b45671f4c95b5e57ed38e45ce2b845968d6f73605f60` |

Per-run master/outstation logs and the combined run log are stored beside the
captures (`lb-a-<N>.log`, `lb-b-<N>.log`, `largebatch-run.log`).

`evt001-duplicate.pcap` and `evt001-withhold.pcap` were regenerated by this
iteration; the hashes above replace the earlier ones recorded for those two
filenames. The positive `evt001.pcap` and the earlier `evt001-largebatch-*-read`
/ `-unsol` captures are unchanged.

### Disposition and limits

`PPR-001-F1/F2/F3` corrected and `UNIT_VERIFIED` plus, for the large-batch and
confirm paths, `INDEPENDENT_PEER_VERIFIED` on the pinned peer above. Limits: the
8-bit index field still rejects indexes above 255 by design, so batches above 256
reuse indexes; a solicited event read removes its events at send time, not at
confirm time (the outstation does not wait for a solicited confirm), which is the
existing EVT-001 semantics. This evidence is loopback-only and establishes no
general IEEE 1815 conformance or third-party certification.
