# AO-005 — G41 Direct Operate with response: implementation and independent-wire verification

Repository: tamzrod/dnp3
Package: AO-005
Branch: work
CURRENT: AO-005
QUEUED: NONE
Status: TASK_IN_PROGRESS

## Authority and mission

Human owner authorization: 2026-11-14. After verified EVT-001 closure (`41689b19fdc20810b67d41070ed46804fe0f711d`), promote AO-005 as the sole CURRENT task. Execute bounded Group 41 analog-output implementation and verification using `docs/verification/AO-005-PRECHECK.md` as **technical evidence and candidate scope**, not as authority to change the published profile. No automatic supported-profile promotion, merge, release, deployment, or next task. Respect `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, KDE approvals and the currently published v0 profile.

## Goal and exact candidate scope

Prepare the library's G41 analog-output control path for later owner consideration, without advertising it as supported yet:
- G41V1 signed int32, G41V2 int16, G41V3 IEEE float32, G41V4 IEEE float64.
- **One indexed point per request; Direct Operate WITH response only.**
- Explicit per-point status and echoed index/group/variation/value validation; no false SUCCESS.
- Reject malformed/unsupported qualifiers, count, variation, payload lengths, out-of-range indices and corrupted frames.
- Unknown control outcome after send/timeout/disconnect must fail closed; no blind retransmission or false acknowledgment.
- Keep exact-bit float echo checks; `-0.0` and smallest-subnormal peer echo normalization remain FAIL/DIVERGENCE and an explicit candidate interoperability exclusion, not a reason to weaken parsing.
- Preserve default v0 behavior as published in `active_work/supported-profile.md`: G41 unsupported. Implement any G41 exercise behind an explicit, non-default experimental/test-only gate if required to reconcile current `Operate` admission with the published Reject contract. Do not expose success by default.
- No SBO, DirectOperateNoResponse, G41 via WRITE, multi-point, live SCADA/NGCP commands, or known mapping/scale assumptions.

## Bounded work

1. **Inspect first:** `docs/verification/AO-005-PRECHECK.md`, `docs/verification/AO-004.md`, existing G41 source/tests and narrow relevant KDE decisions. Reconcile actual `pkg/dnp3/master/client.go` `Operate` gate, `pkg/dnp3/outstation/server.go` analog command handler/status/echo, `pkg/dnp3/types/commands.go` constructors. Inventory existing tests before modifying anything. If an API default change or architecture decision exceeds already approved KDE authority, record the blocker, do not silently implement it.
2. **Correct semantics only within authorized scope:** ensure v0 rejects unsupported analog control through the ordinary public API while preserving explicitly opt-in experimental G41 interoperability; reconcile `NewAnalogControl` float64-as-V1 ambiguity without silently changing wire semantics; add focused unit and golden-wire regressions for V1–V4, incorrect status/echo, non-success, nil/missing handler, out-of-range, malformed objects and negative conditions. Avoid broad refactoring or unsupported feature enablement.
3. **Independent-wire evidence:** use pinned isolated OpenDNP3 3.1.2 fixtures. Reproduce both directions with G41V1–V4 idx0 success, idx1 OUT_OF_RANGE, status/echo, and explicitly track FAIL/DIVERGENCE float edge cases. Address the `NOT_RUN` malformed and mid-command lost-response/disconnect/timeout gates with deterministic sandboxed fault injection ONLY if within existing authorized laboratory/testing infrastructure. If safe deterministic infrastructure is unavailable, report `NOT_RUN` and a precise bounded blocker; never substitute UNIT_ONLY evidence.
4. **Evidence:** update `docs/verification/AO-005.md` and pertinent existing tests/evidence, recording test commands, results, fixture provenance and SHA-256. Preserve historical AO-004 evidence and draft AO-005 precheck status. Do not claim generalized IEEE 1815 conformance, NGCP interoperability, production readiness, or profile support.

## File and safety boundary

Allowed when justified by a named G41 defect and tests: `pkg/dnp3/master/client.go`, `pkg/dnp3/outstation/server.go`, `pkg/dnp3/types/commands.go`, directly dependent G41 implementations under `internal/master/`, `internal/outstation/`, `internal/al/`, their directly affected tests, scoped existing AO-004 / AO-005 isolated lab harness or fixtures, `docs/verification/AO-005.md`, and concise CURRENT status sections in `workflow/active_work/README.md`, `handoff.md`, and this task file. Expand only upon explicit owner approval. Do not touch `active_work/supported-profile.md`, KDE governance, `internal/sa`, nested `dnp3/`, production devices, `main`, release or unrelated code. No force push, destructive reset/rebase, PR creation, merge, deployment, or profile promotion.

## Verification and reporting

Startup: validate branch `work`, remote head and clean/safely preservable checkout; match all six CWAL markers and run `bash scripts/cwal-check.sh`. Verify archived EVT-001 and unchanged supported profile. Full implementation acceptance (if applicable): `gofmt -l` clean, `git diff --check`, `go vet ./...`, `go build ./...`, `go test ./... -count=1`, `go test -race ./... -count=1`, `bash scripts/verify-external-mvp.sh`, `bash scripts/cwal-check.sh` plus targeted G41 negative, wire and peer suites. Keep tests offline/sandboxed and external OpenDNP3 isolated with `--network none`. If a needed test cannot run, report `NOT_RUN` and do not claim completed acceptance.

Checkpoint verified bounded work by non-force push to `origin/work` only. Report PASS/FAIL/NOT_RUN and blockers truthfully. Leave CURRENT AO-005 / QUEUED NONE / TASK_IN_PROGRESS until later explicit owner authorization for closure. In particular, **do not automatically mark G41 SUPPORTED** or edit the v0 published profile.

## Progress — 2026-11-14 — cloud

Default-Reject reconciliation and independent-wire verification complete. Markers
unchanged: `AO-005 / QUEUED NONE / TASK_IN_PROGRESS`. G41 stays **UNSUPPORTED**;
`active_work/supported-profile.md` unchanged.

- **Mismatch:** published v0 profile = Reject for Group 41, but master `Operate`
  and outstation `WriteAnalogOutput` admitted/executed G41V1–V4 by default.
- **Fix:** default-Reject + explicit non-default opt-in
  (`WithExperimentalAnalogControl` on master and outstation), mirroring
  `WithExperimentalEventDelivery`. G12V1 CROB unchanged.
- **Tests:** default-reject regressions at public-master, outstation-bridge and
  end-to-end TCP layers; existing G41 suites moved to the opt-in helper.
  Follow-up: `TestBridgeAnalogOutputNilHandlerFailsClosed` closes the
  explicitly-named nil/missing-handler acceptance item.
- **Go gates:** `gofmt` clean; `go vet ./...`, `go build ./...`, `go test ./...`
  (25 pkgs), `-race` (affected pkgs), `scripts/verify-external-mvp.sh`,
  `git diff --check` — all PASS.
- **Independent wire (pinned OpenDNP3 3.1.2, `--network none`, two-ns veth):**
  direction A C++ master → Go outstation 8/8 PASS; direction B Go master → C++
  peer 8/8 PASS. Float `-0.0` peer normalization → Go master fails closed
  (tracked FAIL/DIVERGENCE). Malformed and mid-command fault injection **NOT_RUN**;
  raw PCAP **NOT_RUN** (tcpdump absent from the pinned image).
- **Evidence:** `docs/verification/AO-005.md`.
- **Disposition:** `DEFAULT_REJECT_RECONCILED — INDEPENDENT_WIRE_PASS`.
  Next: STOP for a separate independent read-only CHECK. No profile promotion,
  merge, release, or field/NGCP/SCADA action.

## AO-005 owner-authorized independent G41 PCAP corrective iteration — 2026-11-14

**Owner authorization:** One bounded `operation cwal` execution on permanent branch `work` to close the **raw PCAP evidence gap** from the AO-005 checkpoint `4c1a90d15e758f740df3e7a7346ece50ab9b065e`. CURRENT remains `AO-005`, QUEUED `NONE`, Status `TASK_IN_PROGRESS`. This authorizes **isolated laboratory evidence collection only**, not profile promotion, a pull request, merge, release, task closure or deployment.

### Required scope

1. Run the standard startup gate: verify clean/safely preservable `work`, live remote refs, top six markers in `workflow/active_work/README.md` and `handoff.md`, applicable KDE/CWAL authority, and current `docs/verification/AO-005.md`. Run `bash scripts/cwal-check.sh`. Verify `active_work/supported-profile.md` has blob `3e592e77ad6e31d5492c609c5fdd62382505904b` and explicitly rejects G41. Inspect the existing pinned `lab/ao004/` test runners and the recorded reasons for missing raw PCAP; do not assume a harness output log is a packet capture.
2. Establish and independently evidence the same **isolated** OpenDNP3 3.1.2 laboratory conditions before any control traffic: `docker --network none`, isolated two-network-namespace veth, no host/public/OT/NGCP routes, no default route or egress, `ip_forward=0`, memory-only output handlers, explicit non-default `WithExperimentalAnalogControl()` on the Go endpoints as needed. Use only the pinned peer and synthetic point values. If isolation cannot be proven, **STOP** and report `BLOCKED`; never run on a field/control network.
3. Supply a working capture mechanism **within the isolated lab** (prefer existing available tcpdump/libpcap, otherwise the smallest safe lab-only capture helper/tooling). Do not assume `tcpdump` exists in the pinned image; inspect first and correct the capture-tool absence only within the bounded lab/test allowlist. Never modify production DNP3 encoding/decoding to satisfy a capture check. If reliable raw capture is unavailable, report `PCAP_NOT_RUN` and STOP; logs alone are insufficient.
4. For **both independently implemented peer directions**, record a fresh original packet capture from the actual opt-in AO-005 implementation: **A** pinned OpenDNP3 3.1.2 C++ master → Go outstation; **B** Go master → pinned C++ outstation. For **each G41V1 int32, V2 int16, V3 float32, V4 float64**, attempt one Direct Operate **with response** at approved lab index 0 (SUCCESS; exactly one host write) and index 1 (OUT_OF_RANGE; zero host writes), totaling **eight independently verified cases per direction**. Preserve the pinned peer identity, exact command arguments and observed outcome; do not claim PASS for a missing case. Reproduce only existing supported lab scenarios; the historical G41V3/V4 signed-zero and smallest-subnormal divergence remains `FAIL/DIVERGENCE`, not a parser-fix invitation.
5. Independently **decode the raw captures**, not just harness stdout: TCP reassembly; DNP3 link header addresses and control/PRM direction; block CRC; transport FIR/FIN and sequence; application function `DirectOperate` and response; Group 41 variation, count/qualifier (expect bounded one-point `0x28` contract), point index, little-endian typed value and exact IEEE-754 bit echo, status octet `SUCCESS`/`OUT_OF_RANGE 0x0C`, and IIN. Correlate every request and response with its peer log/fixture write count; flag unexpected retransmission, missing response, false success or CRC error. Produce deterministic packet-derived `.vec` or equivalent reproducible decoded records with literal on-wire hex.
6. Preserve **original PCAP files**, independent decoded records, concise fixture/log output and SHA-256 manifests in a dedicated `active_work/testdata/external/ao005-*` evidence directory, with capture command, runner/image provenance, peer versions, isolation gate proof, case-by-case PASS/FAIL/NOT_RUN and reproducibility documented in `docs/verification/AO-005.md`. Keep all historic AO-004 evidence byte-identical. Never call legacy AO-004 captures proof of this *new* opt-in behavior.
7. Run actual relevant Go tests and mandatory gates (`gofmt` check, `go vet ./...`, `go build ./...`, `go test ./... -count=1`, affected `go test -race`, `bash scripts/verify-external-mvp.sh`, `git diff --check`, `bash scripts/cwal-check.sh`) without unsafe network access; record real exit statuses. After the run, stop lab processes, remove own transient namespaces/container/capture tooling and verify the host baseline restored. If a gate cannot be performed, report `NOT_RUN`, not PASS.

### Exact persistent write boundary

Allowed: strictly necessary **lab-only** capture-script/Dockerfile/test-harness changes under `lab/ao004/` (plus its existing pinned isolated runner where strictly required to capture), new dedicated `active_work/testdata/external/ao005-*/` artifacts, append-only `docs/verification/AO-005.md`, and concise append-only checkpoints below the unchanged six marker lines in `workflow/active_work/README.md` and `handoff.md`. Any additional path requires separate owner authorization; do **not** alter production `internal/`, `pkg/`, existing Go protocol logic, task or KDE governance files, historic captures, `main`, `active_work/supported-profile.md`, `internal/sa`, or nested `dnp3/`. No field/NGCP/SCADA control, PR, merge, release, profile promotion, other mission or task closure.

Commit only authorized paths, non-force push `work` after check gates, fetch/read back exact remote SHA, changed paths, captures/manifests, original profile blob and markers; then **STOP for a separate independent read-only CHECK**. Report `AO-005_PCAP_EVIDENCE_PASS` only if both 8/8 directions, CRC/echo/status checks and capture-hash gates actually PASS; otherwise `PARTIAL` or `BLOCKED` with literal missing evidence. This is scoped OpenDNP3 peer evidence, not generic IEEE 1815 or production interoperability certification.

### AO-005 PCAP iteration result — 2026-11-14 — cloud

`operation cwal` executed the contract above. Markers unchanged: `AO-005 /
QUEUED NONE / TASK_IN_PROGRESS`. G41 stays **UNSUPPORTED**;
`active_work/supported-profile.md` unchanged (blob
`3e592e77ad6e31d5492c609c5fdd62382505904b`).

- **Isolation gate:** `docker --network none`; unmodified `lab/vec01/lab-netns.sh`
  two-namespace one-veth topology; unmodified `lab/vec01/preflight.sh` →
  **`GATE_B_PREFLIGHT: PASS`**. No host/public/OT/NGCP route, `ip_forward=0`, no
  DNS, no docker socket.
- **Capture-tool correction (lab-only):** `tcpdump` 4.99.3 + `python3-minimal`
  added to the `lab/ao004` image allowlist; new `lab/ao004/ao005-pcap-runner.sh`,
  `lab/ao004/ao005-decode-pcap.py`, `lab/ao004/go-master/main.go`. No production
  encoding/decoding change.
- **Determinism:** the one-shot C++ master now waits (bounded) for channel OPEN
  before its command; both directions **8/8** with no `FAILURE_NO_COMMS`.
- **Raw PCAP:** `raw/ao005-dirA.pcap`
  `sha256:85e96847651cb4b3b8bed0271b4543d3834f058fc8d35f3af5acb8a70ea59741`;
  `raw/ao005-dirB.pcap`
  `sha256:d71224368dbd0d7ff80113f29a2c7b16536e1aadc5b0d36f48a2a171841bbe38`;
  0 packets dropped.
- **Independent decode:** link header/block CRCs **OK**; 16/16 cases with exact
  typed-value echo (`int32:2300`, `int16:12345`, `float32:1.5` `0x3fc00000`,
  `float64:1.5` `0x3ff8000000000000`) and status `0x00` (idx0 SUCCESS) / `0x0c`
  (idx1 OUT_OF_RANGE); IIN `0x0000` (A) / `0x0090` (B); no false SUCCESS.
- **Gates:** `gofmt` clean; `go vet ./...`, `go build ./...`, `go test ./...`
  (25 pkgs), `-race` (affected pkgs), `scripts/verify-external-mvp.sh`,
  `git diff --check`, `scripts/cwal-check.sh` — all PASS.
- **Evidence:** `docs/verification/AO-005.md` §5A;
  `active_work/testdata/external/ao005-pcap-2026-11-14/`.
- **Result:** `AO-005_PCAP_EVIDENCE_PASS`. Float `-0.0`/subnormal remains
  FAIL/DIVERGENCE; malformed/mid-command remain NOT_RUN. No PR, merge, release,
  promotion, task closure or field/NGCP action. STOP for independent read-only CHECK.

## Owner disposition — ACCEPT_SCOPE_EXCEPTION — 2026-11-14

**Owner authorization and independent source-check record.** The owner expressly accepts the already-committed, narrow test-only scope exception in `pkg/dnp3/outstation/bridge_status_matrix_test.go` introduced during the AO-005 PCAP corrective iteration. This records an exception to that iteration's **narrower** persistent write allowlist; it does **not** rewrite or broaden the historical authorization, authorize additional `pkg/` writes, or change the parent AO-005 task's technical requirements.

Verified on `work` at `5ef3dfba0acb7509fef6505a28dd793c5575a7f1` against pre-PCAP authorization checkpoint `42c2bacac71e13ea2c873591461288d99d68fb0f`: exactly **24 added lines, 0 deleted** in this test file. Removing the newly inserted test block from the current version reproduces the prior file byte-for-byte. Added `TestBridgeAnalogOutputNilHandlerFailsClosed` tests G41V1 int32 / V2 int16 / V3 float32 / V4 float64 with `analogControlEnabled: true` but a nil `commandHandler`, asserting `WriteAnalogOutput` returns an error. The production `WriteAnalogOutput` implementation contains an existing nil-handler guard before `HandleAnalogCommand`. This is a relevant fail-closed regression assertion; **no production protocol source change** is part of this exception. It was outside the narrower PCAP iteration allowlist despite being relevant to the overall AO-005 mission.

**Disposition:** `ACCEPT_SCOPE_EXCEPTION` for **this exact 24-line test-only insertion**, owner-approved, source-reviewed. The associated PCAP evidence disposition and honest outstanding limitations remain separate: recorded 16/16 scoped independent-wire PASS with original captures; G41 floating-point signed-zero/subnormal peer-specific FAIL/DIVERGENCE; malformed and in-flight timeout/disconnect independent-wire NOT_RUN. Neither this exception acceptance nor earlier tests promote the published v0 profile. No fresh Go or peer tests were executed as part of this documentation-only disposition; prior OpenHands gates remain previously recorded evidence.

**Strict completion boundary:** documentation-only checkpoint to `work`; preserve historical authorization, all six CURRENT markers (`AO-005 / QUEUED NONE / TASK_IN_PROGRESS`), `active_work/supported-profile.md` blob `3e592e77ad6e31d5492c609c5fdd62382505904b` and its G41 UNSUPPORTED/Reject classification. No changes to test/source, lab, archived evidence, KDE, `main`, PR, merge, release, promotion or deployment. Stop for separate independent read-only CHECK.

## Owner authorization — AO-005 negative interoperability iteration — 2026-11-14

**Human owner authorizes one bounded `operation cwal` corrective execution** on permanent branch `work`, under existing CURRENT `AO-005 / QUEUED NONE / TASK_IN_PROGRESS`, to close the independent-peer **NOT_RUN** evidence gaps for (A) malformed G41V1–V4 request objects and (B) deterministic **in-flight** response loss/disconnect/timeout. Starting verified remote head: `c6954e2116ed4ed99e53a5d139bb5c5888a3598f`. The scope exception `ACCEPT_SCOPE_EXCEPTION` for the exact 24-line nil-handler test is already accepted and must not be reopened.

### Startup and isolation gate

- Read `AGENTS.md`, `operation cwal.md`, `BLACK_SHEEP_WALL.md`, CURRENT task, applicable KDE requirements, `docs/verification/AO-005.md`, and existing `lab/ao004/` plus `lab/vec01/` pinned harness/test boundaries. Verify live remote `work`, clean/safely preservable tree, matching six top authority markers in README/handoff; run `bash scripts/cwal-check.sh`. Do not overwrite local/untracked work.
- **Prove isolation before sending any control:** OpenDNP3 **3.1.2** pinned independently implemented peer, `docker --network none`, the existing two-network-namespace / one-veth isolated topology, no external/host/OT route, no default route, forwarding disabled, no DNS or docker socket, memory-only handlers, synthetic values and the explicit `WithExperimentalAnalogControl` gate. Re-run unmodified preflight and save factual proof. If isolation or required fault injection cannot be established safely, **STOP with BLOCKED/NOT_RUN**, never substitute a public/field endpoint.

### Negative matrix A — malformed G41 direct-operate requests

- Use a deterministic **lab-only raw-frame injector**, not an ordinary public master API capable only of valid objects. Cover all four G41 variations, with bounded cases for truncation/short object payload and wrong qualifier/count/index structure; include unsupported variation and invalid length when relevant. Record exact bytes, expected vs actual status/IIN or deliberate rejection, no panic/hang, zero host writes and **no false SUCCESS**. Distinguish malformed-but-CRC-valid application content from deliberately corrupt link/block CRC (if checked); prove the intended layer was exercised. No unverified speculation about error status behavior.
- Preserve positive control(s) for each variation and existing idx0 SUCCESS / idx1 OUT_OF_RANGE behavior so the injector cannot masquerade as an application regression. Capture actual on-wire request and response or absence within explicit timing limits. Do not change production parsing to make a negative test pass under this authorization.

### Negative matrix B — definite-before-send versus UNKNOWN-after-send

- Build a deterministic, controllable **lab-only** fault proxy/injector between an opted-in Go master and independently implemented OpenDNP3 outstation (and reverse peer direction where practical). Prove the exact point where a command is sent/applied, and then selectively withhold/drop its response or disconnect **after the command is on the wire**, not before connect. Capture command, missing response/disconnect and any subsequent behavior.
- Assert a pre-send failure yields **zero handler writes** and does not create a fabricated UNKNOWN. For **after-send lost response** with one confirmed handler write, require the master to report an ambiguous/UNKNOWN outcome, apply quarantine/fail-closed semantics, **not blindly retry/execute twice**, and reject a later command while quarantined (or report precise missing API/test capability). Include bounded timeout and disconnect as distinct scenarios when deterministic. Never infer one execution solely from a client timeout; correlate peer memory-handler log/counter and packets.
- Report each result `PASS`, `FAIL`, or `NOT_RUN` per variation/direction with exact fault trigger, frame sequence, observed value/index/status and write count. Label unsupported or unexecutable combinations separately; no blanket 16/16 claim for untested negative cases.

### Evidence, verification, and strict write boundary

- Capture **original raw PCAP(s)**, independently decode DNP3 link/block CRC, link control/addresses, transport and application function, G41 variation/qualifier/index/value/status/IIN when present, plus missing-response proof and timing. Record deterministic fixtures, execution commands, captured original hex, peer version/source provenance, fault trigger, logs, isolation preflight, SHA-256 manifest and reproducible per-case outcomes in a **new** `active_work/testdata/external/ao005-negative-*/` bundle. Do not rewrite the prior `ao005-pcap-2026-11-14` or AO-004 evidence. Append new factual verification to `docs/verification/AO-005.md` and concise CURRENT status entries below unchanged markers in `workflow/active_work/README.md` and root `handoff.md`.
- **Exact permitted persistent paths:** new or narrowly edited fault-injection/runner/decoder/memory-only peer harness files **only under `lab/ao004/`**; new `active_work/testdata/external/ao005-negative-*/` evidence; append-only `docs/verification/AO-005.md`; and append-only CURRENT checkpoints in `workflow/active_work/README.md` and `handoff.md`. If a helper requires `lab/vec01/`, an existing protocol source/test path, this task contract, or any other path, **STOP and request a new exact-path owner authorization** before editing. Existing `lab/vec01/` isolation scripts may be **used**, not modified.
- **Forbidden:** production `internal/`, `pkg/`, tests outside the stated lab allowlist, `active_work/supported-profile.md`, task-marker changes, KDE governance, `internal/sa`, nested `dnp3/`, historic bundles, `main`, PR creation, merge, release, task closure, profile promotion or deployment. No field/NGCP/SCADA devices, connections or commands. G41 remains **UNSUPPORTED** in v0; preserve supported-profile Git blob `3e592e77ad6e31d5492c609c5fdd62382505904b`. Existing OpenDNP3 floating-point signed-zero/subnormal divergence remains tracked **FAIL/DIVERGENCE**, not a reason to weaken exact-bit echo validation.
- Run actual relevant `gofmt`, `go vet ./...`, `go build ./...`, `go test ./... -count=1`, affected `-race`, `bash scripts/verify-external-mvp.sh`, `git diff --check`, `bash scripts/cwal-check.sh`; do not report PASS when NOT_RUN. Tear down isolated resources and prove host baseline restoration. Check changed-path allowlist, evidence hash integrity, markers/profile identity and remote ancestry. Commit/push **non-force to `work` only**, fetch/read back actual SHA/paths/markers and STOP for separate independent read-only CHECK. Report a scoped `AO-005_NEGATIVE_WIRE_PASS` only for genuinely executed and verified cases; otherwise a truthful `PARTIAL` or `BLOCKED` with exact gaps.
